================================================================================================
完成时间：2026-09-10 16:14:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789027925435-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:472 / P3:456 | P2:545 / P3:545 | 107.516 | 472 | 548 | 1.016 | 0.956 | 318.2631578947368 | 0.7448879034244887 | 427.2631578947368 | 0 | 噪声波动值超过上限；P2波动 472 > B上限 220；P3波动 456 > B上限 220 |
| 2 | 1 | 不合格 | P2:168 / P3:568 | P2:481 / P3:577 | 111.014 | 567.5 | 721 | 1.421 | 0.923 | 316.47058823529414 | 0.7436074637180373 | 425.5882352941176 | 0 | 噪声波动值超过上限；P3波动 568 > B上限 220 |
| 3 | 1 | 不合格 | P2:904 / P3:448 | P2:943 / P3:527 | 191.275 | 898 | 1000 | 0.995 | 0.957 | 355.8235294117647 | 0.8019355694020947 | 443.70588235294116 | 0 | 噪声波动值超过上限；P2波动 904 > B上限 220；P3波动 448 > B上限 220 |
| 4 | 1 | 不合格 | P2:640 / P3:560 | P2:687 / P3:607 | 153.995 | 648.5 | 780 | 0.994 | 0.961 | 448.88235294117646 | 0.8705224731918777 | 515.6470588235294 | 0 | 噪声波动值超过上限；P2波动 640 > B上限 220；P3波动 560 > B上限 220 |
| 5 | 1 | 不合格 | P2:384 / P3:200 | P2:561 / P3:385 | 75.814 | 384 | 442 | 0.97 | 0.941 | 171.52941176470588 | 0.766763081777544 | 223.7058823529412 | 0 | 噪声波动值超过上限；P2波动 384 > B上限 220 |
| 6 | 1 | 不合格 | P2:336 / P3:224 | P2:465 / P3:577 | 74.625 | 336 | 408 | 1.197 | 0.957 | 366.77777777777777 | 0.8932485455283453 | 410.6111111111111 | 0 | 噪声波动值超过上限；P2波动 336 > B上限 220；P3波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:13:07 | 窗口结束：2026-09-10 16:13:28 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 788 | 472 | 545 | 456 | 545 | 不合格 | 噪声波动值超过上限 |
| 2 | 788 | 168 | 481 | 568 | 577 | 不合格 | 噪声波动值超过上限 |
| 3 | 788 | 904 | 943 | 448 | 527 | 不合格 | 噪声波动值超过上限 |
| 4 | 788 | 640 | 687 | 560 | 607 | 不合格 | 噪声波动值超过上限 |
| 5 | 788 | 384 | 561 | 200 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 788 | 336 | 465 | 224 | 577 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:53 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:58 | 2026-09-10 16:13:59 | 2026-09-10 16:13:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.382 | 0.974 | 318.2631578947368 | 0.7448879034244887 | 427.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 1.012 | 0.929 | 5080.882352941177 | 1.0990024683818103 | 4623.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.969 | 0.963 | 2468.242424242424 | 0.9844212663612961 | 2507.3030303030305 | 合格 | 指标正常 |
| 热源检测 | 2 | 84 | 1.356 | 0.928 | 316.47058823529414 | 0.7436074637180373 | 425.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.484 | 0.944 | 1562.4117647058824 | 0.6453893816061232 | 2420.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.96 | 0.902 | 1772 | 0.6709579704657327 | 2641 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.29 | 0.975 | 355.8235294117647 | 0.8019355694020947 | 443.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 0.998 | 0.935 | 5112.470588235294 | 1.0007369196757554 | 5108.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.99 | 0.961 | 4688 | 1.0055896937655358 | 4661.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.149 | 0.962 | 448.88235294117646 | 0.8705224731918777 | 515.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 0.995 | 0.951 | 4598.1578947368425 | 1.0049693442076082 | 4575.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.016 | 0.968 | 5014.0625 | 1.0056912913214076 | 4985.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.356 | 0.942 | 171.52941176470588 | 0.766763081777544 | 223.7058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 0.979 | 0.916 | 2519.5757575757575 | 0.9524605938416423 | 2645.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.033 | 0.959 | 2417.470588235294 | 1.0312147140742227 | 2344.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 84 | 1.12 | 0.955 | 366.77777777777777 | 0.8932485455283453 | 410.6111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.176 | 0.958 | 1323.3529411764705 | 0.7352921950581776 | 1799.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.598 | 0.958 | 1395.5625 | 0.6374796585491193 | 2189.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 3023.5 | 4059 | - | 318.2631578947368 | 0.7448879034244887 | 427.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2690 | 3617.5 | - | 316.47058823529414 | 0.7436074637180373 | 425.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3024.5 | 3771.5 | - | 355.8235294117647 | 0.8019355694020947 | 443.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3815.5 | 4383 | - | 448.88235294117646 | 0.8705224731918777 | 515.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 2916 | 3803 | - | 171.52941176470588 | 0.766763081777544 | 223.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 3301 | 3695.5 | - | 366.77777777777777 | 0.8932485455283453 | 410.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45084.5 | 41370.5 | - | 5304.058823529412 | 1.089774114405192 | 4867.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15062 | 22448.5 | - | 1772 | 0.6709579704657327 | 2641 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45179.5 | 45033.5 | - | 5315.235294117647 | 1.003242030932528 | 5298.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45424.5 | 45178.5 | - | 4781.526315789473 | 1.0054450678973406 | 4755.631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43627 | 45300.5 | - | 2644.060606060606 | 0.9630578028940078 | 2745.4848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11248.5 | 17513.5 | - | 1323.3529411764705 | 0.6422759585462643 | 2060.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

