================================================================================================
完成时间：2026-09-10 16:18:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789028127612-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：157.1秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:328 / P3:320 | P2:417 / P3:465 | 97.966 | 351.5 | 400 | 0.909 | 0.96 | 309.47058823529414 | 0.7280653196789372 | 425.05882352941177 | 0 | 噪声波动值超过上限；P2波动 328 > B上限 220；P3波动 320 > B上限 220 |
| 2 | 1 | 不合格 | P2:184 / P3:512 | P2:545 / P3:625 | 114.112 | 519.5 | 600 | 1.308 | 0.912 | 232.5 | 0.7300884955752213 | 318.45454545454544 | 0 | 噪声波动值超过上限；P3波动 512 > B上限 220 |
| 3 | 1 | 不合格 | P2:712 / P3:360 | P2:831 / P3:431 | 144.601 | 701.5 | 923 | 0.997 | 0.958 | 358 | 0.7711362412493269 | 464.25 | 0 | 噪声波动值超过上限；P2波动 712 > B上限 220；P3波动 360 > B上限 220 |
| 4 | 1 | 不合格 | P2:480 / P3:440 | P2:513 / P3:465 | 134.362 | 507.5 | 600 | 0.995 | 0.966 | 469.4117647058824 | 0.8757682177348551 | 536 | 0 | 噪声波动值超过上限；P2波动 480 > B上限 220；P3波动 440 > B上限 220 |
| 5 | 1 | 不合格 | P2:344 / P3:216 | P2:561 / P3:417 | 83.428 | 350.5 | 401 | 1.017 | 0.949 | 187.72727272727272 | 0.7640601874691663 | 245.6969696969697 | 0 | 噪声波动值超过上限；P2波动 344 > B上限 220 |
| 6 | 1 | 不合格 | P2:288 / P3:208 | P2:465 / P3:577 | 68.619 | 296.5 | 351 | 1.055 | 0.938 | 403.11764705882354 | 0.8793789298088027 | 458.4117647058824 | 0 | 噪声波动值超过上限；P2波动 288 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:16:33 | 窗口结束：2026-09-10 16:16:53 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 704 | 328 | 417 | 320 | 465 | 不合格 | 噪声波动值超过上限 |
| 2 | 704 | 184 | 545 | 512 | 625 | 不合格 | 噪声波动值超过上限 |
| 3 | 704 | 712 | 831 | 360 | 431 | 不合格 | 噪声波动值超过上限 |
| 4 | 704 | 480 | 513 | 440 | 465 | 不合格 | 噪声波动值超过上限 |
| 5 | 704 | 344 | 561 | 216 | 417 | 不合格 | 噪声波动值超过上限 |
| 6 | 704 | 288 | 465 | 208 | 577 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:19 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 2026-09-10 16:17:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 80 | 1.367 | 0.979 | 309.47058823529414 | 0.7280653196789372 | 425.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.909 | 0.944 | 2825.9375 | 1.0904377185578198 | 2591.5625 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.972 | 0.96 | 2472.6060606060605 | 0.9839141444591825 | 2513.030303030303 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.375 | 0.925 | 232.5 | 0.7300884955752213 | 318.45454545454544 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.275 | 0.903 | 1688.2941176470588 | 0.683585004525318 | 2469.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.983 | 0.912 | 1884.375 | 0.6722557916564472 | 2803.0625 | 合格 | 指标正常 |
| 热源检测 | 3 | 80 | 1.303 | 0.979 | 358 | 0.7711362412493269 | 464.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 0.997 | 0.928 | 4542.6 | 1.0034127431165303 | 4527.15 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.969 | 0.972 | 4709.176470588235 | 1.0050089759845338 | 4685.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 80 | 1.18 | 0.959 | 469.4117647058824 | 0.8757682177348551 | 536 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.995 | 0.973 | 5322.529411764706 | 1.005143301488558 | 5295.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 1.018 | 0.964 | 5059.6875 | 1.0054897966787972 | 5032.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 80 | 1.316 | 0.944 | 187.72727272727272 | 0.7640601874691663 | 245.6969696969697 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.017 | 0.95 | 1.3838010792912971 | 0.9676841214711907 | 1.430013212563078 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.022 | 0.956 | 62.51713632901752 | 1.0318148678884782 | 60.58948971820259 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.174 | 0.917 | 403.11764705882354 | 0.8793789298088027 | 458.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.085 | 0.904 | 1307.764705882353 | 0.7208352246935996 | 1814.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.913 | 0.982 | 1378.5625 | 0.6380941360256892 | 2160.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2630.5 | 3613 | - | 309.47058823529414 | 0.7280653196789372 | 425.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 11 | 2557.5 | 3533.5 | - | 232.5 | 0.7237866138389698 | 321.22727272727275 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2864 | 3714 | - | 358 | 0.7711362412493269 | 464.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3990 | 4556 | - | 469.4117647058824 | 0.8757682177348551 | 536 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 3097.5 | 4054 | - | 187.72727272727272 | 0.7640601874691663 | 245.6969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3426.5 | 3896.5 | - | 403.11764705882354 | 0.8793789298088027 | 458.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 45215 | 41465 | - | 2825.9375 | 1.0904377185578198 | 2591.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14350.5 | 20993 | - | 1688.2941176470588 | 0.683585004525318 | 2469.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45426 | 45271.5 | - | 4542.6 | 1.0034127431165303 | 4527.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45241.5 | 45010 | - | 5322.529411764706 | 1.005143301488558 | 5295.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31409.5 | 43464.5 | 44916 | - | 1.3838010792912971 | 0.9676841214711907 | 1.430013212563078 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11116 | 15421 | - | 1307.764705882353 | 0.7208352246935996 | 1814.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

