================================================================================================
完成时间：2026-09-10 16:24:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789028488640-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:392 / P3:408 | P2:465 / P3:513 | 96.336 | 399 | 493 | 0.935 | 0.969 | 254.05263157894737 | 0.7257555254848895 | 350.05263157894734 | 0 | 噪声波动值超过上限；P2波动 392 > B上限 220；P3波动 408 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:440 | P2:545 / P3:513 | 98.82 | 453.5 | 570 | 1.466 | 0.904 | 282.8235294117647 | 0.7200838700014977 | 392.7647058823529 | 0 | 噪声波动值超过上限；P3波动 440 > B上限 220 |
| 3 | 1 | 不合格 | P2:632 / P3:320 | P2:657 / P3:321 | 136.047 | 638 | 702 | 0.997 | 0.959 | 308.4117647058824 | 0.765625 | 402.8235294117647 | 0 | 噪声波动值超过上限；P2波动 632 > B上限 220；P3波动 320 > B上限 220 |
| 4 | 1 | 不合格 | P2:544 / P3:464 | P2:609 / P3:545 | 127.797 | 544 | 561 | 0.995 | 0.975 | 466.11764705882354 | 0.9182987599953645 | 507.5882352941176 | 0 | 噪声波动值超过上限；P2波动 544 > B上限 220；P3波动 464 > B上限 220 |
| 5 | 1 | 不合格 | P2:328 / P3:216 | P2:593 / P3:433 | 76.8 | 312 | 328 | 1.057 | 0.945 | 174.58333333333334 | 0.7993132392216711 | 218.41666666666666 | 0 | 噪声波动值超过上限；P2波动 328 > B上限 220 |
| 6 | 1 | 不合格 | P2:272 / P3:208 | P2:465 / P3:561 | 69.774 | 257.5 | 318 | 1.249 | 0.945 | 388.2352941176471 | 0.889248181083266 | 436.5882352941176 | 0 | 噪声波动值超过上限；P2波动 272 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:22:33 | 窗口结束：2026-09-10 16:22:53 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 780 | 392 | 465 | 408 | 513 | 不合格 | 噪声波动值超过上限 |
| 2 | 780 | 176 | 545 | 440 | 513 | 不合格 | 噪声波动值超过上限 |
| 3 | 780 | 632 | 657 | 320 | 321 | 不合格 | 噪声波动值超过上限 |
| 4 | 780 | 544 | 609 | 464 | 545 | 不合格 | 噪声波动值超过上限 |
| 5 | 780 | 328 | 593 | 216 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 780 | 272 | 465 | 208 | 561 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:19 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 2026-09-10 16:23:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.42 | 0.966 | 254.05263157894737 | 0.7257555254848895 | 350.05263157894734 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.928 | 0.974 | 5105.764705882353 | 1.1081633174169496 | 4607.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 0.966 | 0.971 | 4811 | 0.9914416980834737 | 4852.529411764706 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.393 | 0.92 | 282.8235294117647 | 0.7200838700014977 | 392.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.297 | 0.937 | 1542.1176470588234 | 0.6477884852977515 | 2380.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 1.949 | 0.859 | 1753.235294117647 | 0.6710721844463458 | 2612.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.311 | 0.955 | 308.4117647058824 | 0.765625 | 402.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.999 | 0.96 | 5110.411764705882 | 1.000207232411149 | 5109.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 0.991 | 0.965 | 4690.470588235294 | 1.0055613705436524 | 4664.529411764706 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.192 | 0.972 | 466.11764705882354 | 0.9182987599953645 | 507.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.995 | 0.977 | 5119.294117647059 | 1.0051976252627688 | 5092.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 120 | 1.015 | 0.976 | 5065.1875 | 1.005845703221963 | 5035.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.333 | 0.946 | 174.58333333333334 | 0.7993132392216711 | 218.41666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.07 | 0.952 | 2503.878787878788 | 0.9435866983372921 | 2653.5757575757575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 1.035 | 0.942 | 2500.242424242424 | 1.031040687793662 | 2424.969696969697 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.198 | 0.904 | 388.2352941176471 | 0.889248181083266 | 436.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.232 | 0.964 | 1309 | 0.7410749966697748 | 1766.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 2.648 | 0.96 | 1378.1875 | 0.6391038460423731 | 2156.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2413.5 | 3325.5 | - | 254.05263157894737 | 0.7257555254848895 | 350.05263157894734 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2404 | 3338.5 | - | 282.8235294117647 | 0.7200838700014977 | 392.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2621.5 | 3424 | - | 308.4117647058824 | 0.765625 | 402.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3962 | 4314.5 | - | 466.11764705882354 | 0.9182987599953645 | 507.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 3142.5 | 3931.5 | - | 174.58333333333334 | 0.7993132392216711 | 218.41666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3300 | 3711 | - | 388.2352941176471 | 0.889248181083266 | 436.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45279.5 | 41246.5 | - | 5327 | 1.0977779932842786 | 4852.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14902.5 | 22207 | - | 1753.235294117647 | 0.6710721844463458 | 2612.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45182 | 45054.5 | - | 5315.529411764706 | 1.00282990600273 | 5300.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45270.5 | 45013 | - | 5325.941176470588 | 1.0057205696132228 | 5295.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43373 | 45457 | - | 2628.6666666666665 | 0.9541544756583145 | 2754.969696969697 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11126.5 | 17251.5 | - | 1309 | 0.6449584094136742 | 2029.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

