================================================================================================
完成时间：2026-09-10 16:27:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789028702297-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 1 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:408 / P3:304 | P2:433 / P3:417 | 54.363 | 406 | 469 | 1.088 | 0.942 | 294.3 | 0.8226415094339623 | 357.75 | 0 | 噪声波动值超过上限；P2波动 408 > B上限 220；P3波动 304 > B上限 220 |
| 2 | 1 | 不合格 | P2:168 / P3:216 | P2:369 / P3:449 | 50.607 | 217 | 264 | 1.218 | 0.959 | 336.8125 | 0.7925 | 425 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 不合格 | P2:544 / P3:224 | P2:641 / P3:225 | 59.414 | 542.5 | 575 | 0.995 | 0.961 | 304.57894736842104 | 0.7666931637519873 | 397.2631578947368 | 0 | 噪声波动值超过上限；P2波动 544 > B上限 220；P3波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:568 / P3:440 | P2:609 / P3:463 | 70.786 | 566.5 | 599 | 0.995 | 0.964 | 461.52941176470586 | 0.8782180434295948 | 525.5294117647059 | 0 | 噪声波动值超过上限；P2波动 568 > B上限 220；P3波动 440 > B上限 220 |
| 5 | 1 | 不合格 | P2:392 / P3:208 | P2:625 / P3:385 | 56.409 | 389.5 | 408 | 1.181 | 0.93 | 163.24324324324326 | 0.7613765284255641 | 214.40540540540542 | 0 | 噪声波动值超过上限；P2波动 392 > B上限 220 |
| 6 | 1 | B类合格 | P2:216 / P3:208 | P2:385 / P3:577 | 52.156 | 216 | 244 | 1.062 | 0.946 | 397.05882352941177 | 0.8907363420427553 | 445.7647058823529 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-10 16:26:05 | 窗口结束：2026-09-10 16:26:25 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1012 | 408 | 433 | 304 | 417 | 不合格 | 噪声波动值超过上限 |
| 2 | 1012 | 168 | 369 | 216 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1012 | 544 | 641 | 224 | 225 | 不合格 | 噪声波动值超过上限 |
| 4 | 1012 | 568 | 609 | 440 | 463 | 不合格 | 噪声波动值超过上限 |
| 5 | 1012 | 392 | 625 | 208 | 385 | 不合格 | 噪声波动值超过上限 |
| 6 | 1012 | 216 | 385 | 208 | 577 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:55 | 2026-09-10 16:26:55 | 2026-09-10 16:26:55 | 2026-09-10 16:26:55 | 2026-09-10 16:26:55 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:26:51 | 2026-09-10 16:26:51 | 2026-09-10 16:26:51 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:50 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 2026-09-10 16:26:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.229 | 0.98 | 294.3 | 0.8226415094339623 | 357.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.088 | 0.878 | 4264.238095238095 | 0.9979272301777455 | 4273.0952380952385 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.498 | 0.974 | 2514.4545454545455 | 1.0323475621135398 | 2435.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.277 | 0.989 | 336.8125 | 0.7925 | 425 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.218 | 0.941 | 2014.375 | 0.7645230922503973 | 2634.8125 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.128 | 0.953 | 2014.375 | 0.7645230922503973 | 2634.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.231 | 0.984 | 304.57894736842104 | 0.7666931637519873 | 397.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.995 | 0.945 | 5311.117647058823 | 1.0039250133428215 | 5290.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.342 | 0.959 | 4681.823529411765 | 1.0059911270649797 | 4653.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 1.125 | 0.965 | 461.52941176470586 | 0.8782180434295948 | 525.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.995 | 0.946 | 5336.764705882353 | 1.005407981205049 | 5308.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.059 | 0.982 | 5004.5 | 0.9924025531387495 | 5042.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 1.382 | 0.944 | 163.24324324324326 | 0.7613765284255641 | 214.40540540540542 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.181 | 0.919 | 2534.7714285714287 | 0.9740343865966931 | 2602.342857142857 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.456 | 0.929 | 2501.3636363636365 | 1.0305372102023747 | 2427.242424242424 | 合格 | 指标正常 |
| 热源检测 | 6 | 104 | 1.117 | 0.957 | 397.05882352941177 | 0.8907363420427553 | 445.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.267 | 0.923 | 1298.5294117647059 | 0.6482922674811312 | 2003 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.387 | 0.959 | 1369.125 | 0.6433291239611172 | 2128.1875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 2943 | 3577.5 | - | 294.3 | 0.8226415094339623 | 357.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2694.5 | 3400 | - | 336.8125 | 0.7925 | 425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2893.5 | 3774 | - | 304.57894736842104 | 0.7666931637519873 | 397.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3923 | 4467 | - | 461.52941176470586 | 0.8782180434295948 | 525.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18.5 | 3020 | 3966.5 | - | 163.24324324324326 | 0.7613765284255641 | 214.40540540540542 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3375 | 3789 | - | 397.05882352941177 | 0.8907363420427553 | 445.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 44774.5 | 44867.5 | - | 4264.238095238095 | 0.9979272301777455 | 4273.0952380952385 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 16115 | 21078.5 | - | 2014.375 | 0.7645230922503973 | 2634.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45144.5 | 44968 | - | 5311.117647058823 | 1.0039250133428215 | 5290.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45362.5 | 45118.5 | - | 5336.764705882353 | 1.005407981205049 | 5308.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18 | 44358.5 | 45541 | - | 2464.3611111111113 | 0.9740343865966931 | 2530.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11037.5 | 17025.5 | - | 1298.5294117647059 | 0.6482922674811312 | 2003 | 在线、无火警、无故障、光源就绪、同步正常 |

