================================================================================================
完成时间：2026-09-10 16:31:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789028954907-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:232 / P3:240 | P2:353 / P3:417 | 60.558 | 230.5 | 285 | 0.995 | 0.96 | 177.61764705882354 | 0.7369127516778523 | 241.02941176470588 | 0 | 模式已切换，等待首帧同步；P2波动 232 > B上限 220；P3波动 240 > B上限 220 |
| 2 | 1 | 不合格 | P2:176 / P3:320 | P2:545 / P3:449 | 68.049 | 298 | 394 | 1.087 | 0.939 | 275.3157894736842 | 0.7105406139635968 | 387.4736842105263 | 0 | 噪声波动值超过上限；P3波动 320 > B上限 220 |
| 3 | 1 | 不合格 | P2:368 / P3:224 | P2:449 / P3:257 | 85.378 | 363 | 401 | 1.038 | 0.95 | 396.25 | 0.763855421686747 | 518.75 | 0 | 噪声波动值超过上限；P2波动 368 > B上限 220；P3波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:440 / P3:360 | P2:449 / P3:449 | 106.106 | 440 | 520 | 0.994 | 0.965 | 459.52941176470586 | 0.8623468373992714 | 532.8823529411765 | 0 | 噪声波动值超过上限；P2波动 440 > B上限 220；P3波动 360 > B上限 220 |
| 5 | 1 | 不合格 | P2:336 / P3:224 | P2:497 / P3:433 | 68.391 | 325.5 | 446 | 1.074 | 0.942 | 187 | 0.7803141875306824 | 239.64705882352942 | 0 | 噪声波动值超过上限；P2波动 336 > B上限 220；P3波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:384 / P3:248 | P2:465 / P3:609 | 69.361 | 376 | 522 | 1.057 | 0.95 | 395.8235294117647 | 0.8699418228829994 | 455 | 0 | 噪声波动值超过上限；P2波动 384 > B上限 220；P3波动 248 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:30:17 | 窗口结束：2026-09-10 16:30:37 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 232 | 353 | 240 | 417 | 不合格 | 噪声波动值超过上限 |
| 2 | 928 | 176 | 545 | 320 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 928 | 368 | 449 | 224 | 257 | 不合格 | 噪声波动值超过上限 |
| 4 | 928 | 440 | 449 | 360 | 449 | 不合格 | 噪声波动值超过上限 |
| 5 | 928 | 336 | 497 | 224 | 433 | 不合格 | 噪声波动值超过上限 |
| 6 | 928 | 384 | 465 | 248 | 609 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-10 16:31:43 | 2026-09-10 16:31:43 | 2026-09-10 16:31:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:31:02 | 2026-09-10 16:31:02 | 2026-09-10 16:31:03 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:03 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:31:02 | 2026-09-10 16:31:02 | 2026-09-10 16:31:02 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 2026-09-10 16:31:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.29 | 0.959 | 177.61764705882354 | 0.7369127516778523 | 241.02941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 76 | 0.995 | 0.986 | 3314.25 | 0.9813748278874199 | 3377.15 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 144 | 0.961 | 0.945 | 3185.8571428571427 | 0.9743675633164878 | 3269.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.401 | 0.93 | 275.3157894736842 | 0.7105406139635968 | 387.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.043 | 0.953 | 1549.3529411764705 | 0.6452474277315041 | 2401.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.51 | 0.935 | 1769 | 0.6712123917507365 | 2635.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.287 | 0.953 | 396.25 | 0.763855421686747 | 518.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.042 | 0.929 | 5081.176470588235 | 0.9871548729200951 | 5147.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.968 | 0.965 | 4717.705882352941 | 1.0049872811799054 | 4694.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.159 | 0.96 | 459.52941176470586 | 0.8623468373992714 | 532.8823529411765 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.994 | 0.954 | 4606.1578947368425 | 1.0050183739090492 | 4583.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.011 | 0.98 | 5017 | 1.0055745549751338 | 4989.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.262 | 0.957 | 187 | 0.7803141875306824 | 239.64705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.087 | 0.934 | 2556.3030303030305 | 0.960075569617372 | 2662.6060606060605 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.009 | 0.934 | 2503.787878787879 | 1.0309310508322311 | 2428.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.142 | 0.963 | 395.8235294117647 | 0.8699418228829994 | 455 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.039 | 0.938 | 1296.9411764705883 | 0.7343703160909969 | 1766.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.396 | 0.952 | 1287 | 0.6384860069454578 | 2015.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 3019.5 | 4097.5 | - | 177.61764705882354 | 0.7369127516778523 | 241.02941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2615.5 | 3681 | - | 275.3157894736842 | 0.7105406139635968 | 387.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 3170 | 4150 | - | 396.25 | 0.763855421686747 | 518.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3906 | 4529.5 | - | 459.52941176470586 | 0.8623468373992714 | 532.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 3179 | 4074 | - | 187 | 0.7803141875306824 | 239.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3364.5 | 3867.5 | - | 395.8235294117647 | 0.8699418228829994 | 455 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 33142.5 | 33771.5 | - | 3314.25 | 0.9813748278874199 | 3377.15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13169.5 | 20410 | - | 1549.3529411764705 | 0.6452474277315041 | 2401.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43190 | 43752 | - | 5081.176470588235 | 0.9871548729200951 | 5147.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43758.5 | 43540 | - | 4606.1578947368425 | 1.0050183739090492 | 4583.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 42179 | 43933 | - | 2481.1176470588234 | 0.960075569617372 | 2584.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11024 | 15011.5 | - | 1296.9411764705883 | 0.7343703160909969 | 1766.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

