================================================================================================
完成时间：2026-09-10 16:47:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789029899615-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:488 / P3:752 | P2:1121 / P3:1345 | 148.312 | 744.5 | 766 | 0.996 | 0.934 | 279.55555555555554 | 0.7431693989071039 | 376.1666666666667 | 0 | 噪声波动值超过上限；P2波动 488 > B上限 220；P2绝对值 1121 > B上限 1100；P3波动 752 > B上限 220；P3绝对值 1345 > B上限 1100 |
| 2 | 1 | 不合格 | P2:800 / P3:288 | P2:977 / P3:337 | 132.708 | 798 | 808 | 1.302 | 0.939 | 260.11764705882354 | 0.7144934561318468 | 364.05882352941177 | 0 | 噪声波动值超过上限；P2波动 800 > B上限 220；P3波动 288 > B上限 220 |
| 3 | 1 | 不合格 | P2:248 / P3:448 | P2:449 / P3:753 | 89.591 | 440 | 508 | 1.002 | 0.937 | 312.11764705882354 | 0.7104981253347616 | 439.29411764705884 | 0 | 噪声波动值超过上限；P2波动 248 > B上限 220；P3波动 448 > B上限 220 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:609 / P3:417 | 48.633 | 197 | 236 | 0.983 | 0.96 | 354.5 | 0.7960329341317365 | 445.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:296 / P3:224 | P2:497 / P3:577 | 83.044 | 317 | 390 | 1.026 | 0.953 | 373.8125 | 0.8648062463851938 | 432.25 | 0 | 噪声波动值超过上限；P2波动 296 > B上限 220；P3波动 224 > B上限 220 |
| 6 | 1 | 不合格 | P2:1792 / P3:360 | P2:1921 / P3:545 | 305.794 | 1812 | 1848 | 1.144 | 0.925 | 363.9375 | 0.8297235679680821 | 438.625 | 0 | 噪声波动值超过上限；P2波动 1792 > B上限 220；P2绝对值 1921 > B上限 1100；P3波动 360 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:46:03 | 窗口结束：2026-09-10 16:46:23 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 728 | 488 | 1121 | 752 | 1345 | 不合格 | 噪声波动值超过上限 |
| 2 | 728 | 800 | 977 | 288 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 728 | 248 | 449 | 448 | 753 | 不合格 | 噪声波动值超过上限 |
| 4 | 728 | 192 | 609 | 168 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 728 | 296 | 497 | 224 | 577 | 不合格 | 噪声波动值超过上限 |
| 6 | 728 | 1792 | 1921 | 360 | 545 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:49 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 2026-09-10 16:46:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.357 | 0.98 | 279.55555555555554 | 0.7431693989071039 | 376.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.996 | 0.878 | 4872.611111111111 | 1.0036389019212943 | 4854.944444444444 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.961 | 0.953 | 4867.588235294118 | 1.0089864897819831 | 4824.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 84 | 1.459 | 0.955 | 260.11764705882354 | 0.7144934561318468 | 364.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.292 | 0.911 | 1306.5 | 0.6717223650385604 | 1945 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.295 | 0.953 | 1743.3529411764705 | 0.6867888675179015 | 2538.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.406 | 0.943 | 312.11764705882354 | 0.7104981253347616 | 439.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.002 | 0.93 | 5095.35294117647 | 0.9987086806636459 | 5101.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.999 | 0.941 | 5112.25 | 0.996977231729316 | 5127.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.297 | 0.993 | 354.5 | 0.7960329341317365 | 445.3333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.977 | 0.911 | 4829.111111111111 | 1.0386426096307804 | 4649.444444444444 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.005 | 0.978 | 4833.764705882353 | 0.9855715605022968 | 4904.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.157 | 0.968 | 373.8125 | 0.8648062463851938 | 432.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.068 | 0.921 | 5.533996383363472 | 1.043829729176615 | 5.301627486437613 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.887 | 0.967 | 397.7487922705314 | 1.0091806091806093 | 394.1304347826087 | 合格 | 指标正常 |
| 热源检测 | 6 | 84 | 1.223 | 0.942 | 363.9375 | 0.8297235679680821 | 438.625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.137 | 0.892 | 1441.6875 | 0.8735845483809884 | 1650.3125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 0.885 | 0.948 | 1425.1875 | 0.75848190526876 | 1879 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2516 | 3385.5 | - | 279.55555555555554 | 0.7431693989071039 | 376.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2211 | 3094.5 | - | 260.11764705882354 | 0.7144934561318468 | 364.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2653 | 3734 | - | 312.11764705882354 | 0.7104981253347616 | 439.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3190.5 | 4008 | - | 354.5 | 0.7960329341317365 | 445.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2990.5 | 3458 | - | 373.8125 | 0.8648062463851938 | 432.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2911.5 | 3509 | - | 363.9375 | 0.8297235679680821 | 438.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43853.5 | 43694.5 | - | 4872.611111111111 | 1.0036389019212943 | 4854.944444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13065 | 19450 | - | 1306.5 | 0.6717223650385604 | 1945 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43310.5 | 43366.5 | - | 5095.35294117647 | 0.9987086806636459 | 5101.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45517 | 44111 | - | 5057.444444444444 | 1.0318741357031127 | 4901.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8295 | 45904.5 | 43977 | - | 5.533996383363472 | 1.043829729176615 | 5.301627486437613 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11533.5 | 13202.5 | - | 1441.6875 | 0.8735845483809884 | 1650.3125 | 在线、无火警、无故障、光源就绪、同步正常 |

