================================================================================================
完成时间：2026-09-10 16:57:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789030488197-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.8秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:224 / P3:216 | P2:785 / P3:689 | 59.515 | 214.5 | 262 | 0.995 | 0.941 | 305.72222222222223 | 0.7514679776048068 | 406.8333333333333 | 0 | 噪声波动值超过上限；P2波动 224 > B上限 220 |
| 2 | 1 | A类合格 | P2:152 / P3:128 | P2:193 / P3:143 | 50.115 | 150 | 176 | 1.342 | 0.943 | 266.88235294117646 | 0.7011281100293618 | 380.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:200 | P2:257 / P3:417 | 65.903 | 208 | 255 | 1.003 | 0.947 | 334.88235294117646 | 0.7181783776964804 | 466.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:152 | P2:449 / P3:289 | 52.534 | 167 | 204 | 0.996 | 0.954 | 388.22222222222223 | 0.7870255659421106 | 493.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:168 | P2:305 / P3:433 | 63.391 | 201 | 225 | 1.01 | 0.961 | 369.8235294117647 | 0.8600547195622436 | 430 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:224 / P3:184 | P2:225 / P3:289 | 69.807 | 235 | 252 | 1.035 | 0.945 | 379 | 0.8189061444969615 | 462.8125 | 0 | 噪声波动值超过上限；P2波动 224 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-10 16:55:54 | 窗口结束：2026-09-10 16:56:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 224 | 785 | 216 | 689 | 不合格 | 噪声波动值超过上限 |
| 2 | 832 | 152 | 193 | 128 | 143 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 832 | 192 | 257 | 200 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 832 | 176 | 449 | 152 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 832 | 192 | 305 | 168 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 832 | 224 | 225 | 184 | 289 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:45 | 2026-09-10 16:56:45 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:45 | 2026-09-10 16:56:45 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:45 | 2026-09-10 16:56:45 | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 16:57:20 | 2026-09-10 16:57:20 | 2026-09-10 16:57:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:39 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:44 | 2026-09-10 16:56:45 | 2026-09-10 16:56:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.419 | 0.97 | 305.72222222222223 | 0.7514679776048068 | 406.8333333333333 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.996 | 0.895 | 2600.323529411765 | 1.0041911814815656 | 2589.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 0.997 | 0.96 | 5095.0625 | 1.0091355854573363 | 5048.9375 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.37 | 0.94 | 266.88235294117646 | 0.7011281100293618 | 380.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.414 | 0.914 | 1535.3529411764705 | 0.6632025612358979 | 2315.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.032 | 0.969 | 1744.1176470588234 | 0.6848682235003349 | 2546.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.413 | 0.967 | 334.88235294117646 | 0.7181783776964804 | 466.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.002 | 0.92 | 4826.444444444444 | 0.9979552921175362 | 4836.333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.999 | 0.956 | 5072.5625 | 0.9968067206249002 | 5088.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.305 | 0.949 | 388.22222222222223 | 0.7870255659421106 | 493.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.99 | 0.912 | 4829.111111111111 | 1.010333004009996 | 4779.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.008 | 0.99 | 4846.411764705882 | 0.9850312645712032 | 4920.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.185 | 0.962 | 369.8235294117647 | 0.8600547195622436 | 430 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.01 | 0.955 | 3934.9411764705883 | 1.0023675377607288 | 3925.6470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 0.969 | 0.962 | 3934.9411764705883 | 1.000628253455394 | 3932.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.226 | 0.951 | 379 | 0.8189061444969615 | 462.8125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.012 | 0.907 | 1465.9375 | 0.8959813583925433 | 1636.125 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.001 | 0.974 | 1450 | 0.7818292107568916 | 1854.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2751.5 | 3661.5 | - | 305.72222222222223 | 0.7514679776048068 | 406.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2268.5 | 3235.5 | - | 266.88235294117646 | 0.7011281100293618 | 380.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2846.5 | 3963.5 | - | 334.88235294117646 | 0.7181783776964804 | 466.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3494 | 4439.5 | - | 388.22222222222223 | 0.7870255659421106 | 493.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3143.5 | 3655 | - | 369.8235294117647 | 0.8600547195622436 | 430 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3032 | 3702.5 | - | 379 | 0.8189061444969615 | 462.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 46006 | 45780 | - | 2706.235294117647 | 1.0049366535605069 | 2692.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14825 | 21646.5 | - | 1744.1176470588234 | 0.6848682235003349 | 2546.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 45205.5 | 45336.5 | - | 5022.833333333333 | 0.9971104959580029 | 5037.388888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45416 | 45182.5 | - | 5046.222222222223 | 1.0051679300614176 | 5020.277777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 33447 | 33426 | - | 3934.9411764705883 | 1.000628253455394 | 3932.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11727.5 | 14837 | - | 1465.9375 | 0.7904225921682281 | 1854.625 | 在线、无火警、无故障、光源就绪、同步正常 |

