================================================================================================
完成时间：2026-09-10 17:00:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789030673429-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：158.6秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:200 | P2:753 / P3:737 | 53.37 | 174 | 183 | 0.995 | 0.943 | 377.5 | 0.7712826333711691 | 489.44444444444446 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:144 | P2:209 / P3:159 | 44.139 | 125.5 | 147 | 1.347 | 0.957 | 314.6875 | 0.70135116311464 | 448.6875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:200 / P3:216 | P2:353 / P3:497 | 54.735 | 203.5 | 236 | 1.003 | 0.949 | 416.5625 | 0.7290527236928462 | 571.375 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:273 | 43.706 | 134.5 | 143 | 0.954 | 0.955 | 424.29411764705884 | 0.7823210412147505 | 542.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:273 / P3:449 | 52.08 | 166 | 180 | 1.016 | 0.96 | 436.125 | 0.8678025121253575 | 502.5625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:193 / P3:289 | 49.547 | 161.5 | 162 | 1.123 | 0.937 | 388 | 0.8122465000654193 | 477.6875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 16:59:01 | 窗口结束：2026-09-10 16:59:21 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 184 | 753 | 200 | 737 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 740 | 144 | 209 | 144 | 159 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 740 | 200 | 353 | 216 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 740 | 144 | 433 | 144 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 740 | 160 | 273 | 176 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 740 | 168 | 193 | 160 | 289 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 2026-09-10 16:59:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:46 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 2026-09-10 16:59:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 96 | 1.271 | 0.983 | 377.5 | 0.7712826333711691 | 489.44444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.995 | 0.902 | 2601.3823529411766 | 1.0045544374531494 | 2589.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.989 | 0.951 | 2468.848484848485 | 1.0091411301310476 | 2446.4848484848485 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.377 | 0.963 | 314.6875 | 0.70135116311464 | 448.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.117 | 0.931 | 1536.6470588235295 | 0.6627679817328428 | 2318.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 1.861 | 0.977 | 1744.5294117647059 | 0.6833410138248848 | 2552.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.332 | 0.948 | 416.5625 | 0.7290527236928462 | 571.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.002 | 0.938 | 4591.368421052632 | 0.9983291753450367 | 4599.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 1 | 0.959 | 5020 | 0.9965384185908014 | 5037.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.287 | 0.946 | 424.29411764705884 | 0.7823210412147505 | 542.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.947 | 0.936 | 4850.888888888889 | 1.018024950448875 | 4765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 1.007 | 0.98 | 4796.470588235294 | 0.9849372486018336 | 4869.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.168 | 0.994 | 436.125 | 0.8678025121253575 | 502.5625 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.023 | 0.912 | 4985.35294117647 | 0.9786828643024585 | 5093.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.977 | 0.981 | 5186.875 | 1.012974965518083 | 5120.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.281 | 0.982 | 388 | 0.8122465000654193 | 477.6875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.036 | 0.867 | 1473.25 | 0.8936573529969292 | 1648.5625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.744 | 0.968 | 1456.375 | 0.7824451831704778 | 1861.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 3397.5 | 4405 | - | 377.5 | 0.7712826333711691 | 489.44444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2517.5 | 3589.5 | - | 314.6875 | 0.70135116311464 | 448.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 3332.5 | 4571 | - | 416.5625 | 0.7290527236928462 | 571.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3606.5 | 4610 | - | 424.29411764705884 | 0.7823210412147505 | 542.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3489 | 4020.5 | - | 436.125 | 0.8678025121253575 | 502.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3104 | 3821.5 | - | 388 | 0.8122465000654193 | 477.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 46012 | 45779 | - | 2706.5882352941176 | 1.0050896699359968 | 2692.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14828.5 | 21700 | - | 1744.5294117647059 | 0.6833410138248848 | 2552.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45361.5 | 45502.5 | - | 4774.894736842105 | 0.996901269161035 | 4789.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45594.5 | 45056 | - | 5066.055555555556 | 1.0119517933238635 | 5006.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44550 | 45201.5 | - | 5241.176470588235 | 0.9855867615012777 | 5317.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11786 | 14890.5 | - | 1473.25 | 0.7915113663073772 | 1861.3125 | 在线、无火警、无故障、光源就绪、同步正常 |

