================================================================================================
完成时间：2026-09-10 17:06:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789030887089-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：314.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:152 | P2:705 / P3:689 | 50.036 | 142.5 | 158 | 0.995 | 0.946 | 361 | 0.7556692638678916 | 477.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:144 | P2:193 / P3:145 | 42.563 | 150 | 168 | 1.418 | 0.957 | 321.94117647058823 | 0.7022068257634078 | 458.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:200 / P3:208 | P2:353 / P3:513 | 56.116 | 197 | 218 | 1.003 | 0.963 | 431.8125 | 0.723910310142498 | 596.5 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:144 / P3:128 | P2:465 / P3:289 | 42.604 | 116.5 | 128 | 0.996 | 0.951 | 457.29411764705884 | 0.7868421052631579 | 581.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:497 | 52.371 | 162.5 | 187 | 1.014 | 0.95 | 451.29411764705884 | 0.8849925020186873 | 509.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:241 / P3:321 | 52.974 | 189 | 192 | 1.11 | 0.948 | 414.75 | 0.8204747774480712 | 505.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:02:36 | 窗口结束：2026-09-10 17:02:56 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 144 | 705 | 152 | 689 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 740 | 136 | 193 | 144 | 145 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 740 | 200 | 353 | 208 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 740 | 144 | 465 | 128 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 740 | 184 | 337 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 740 | 192 | 241 | 192 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 17:06:36 | 2026-09-10 17:06:36 | 2026-09-10 17:06:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 1 | - |
| 5 | 模式切换成功 | 2026-09-10 17:06:36 | 2026-09-10 17:06:36 | 2026-09-10 17:06:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:05:55 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 2026-09-10 17:06:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 1.346 | 0.977 | 361 | 0.7556692638678916 | 477.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 280 | 0.995 | 0.885 | 4920.611111111111 | 1.004867146195911 | 4896.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 264 | 1.009 | 0.976 | 2544 | 1.0091984231274638 | 2520.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.405 | 0.981 | 321.94117647058823 | 0.7022068257634078 | 458.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 280 | 1.509 | 0.939 | 1543.3529411764705 | 0.6621826258139417 | 2330.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 264 | 1.926 | 0.957 | 1751.9411764705883 | 0.6828144344078133 | 2565.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 1.383 | 0.982 | 431.8125 | 0.723910310142498 | 596.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 280 | 1.002 | 0.935 | 5161.058823529412 | 0.9975101470036495 | 5173.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 264 | 0.999 | 0.973 | 5032.8125 | 0.9970284157741596 | 5047.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 1.284 | 0.974 | 457.29411764705884 | 0.7868421052631579 | 581.1764705882352 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 280 | 0.99 | 0.933 | 5121.555555555556 | 0.9990896479972255 | 5126.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 264 | 1.008 | 0.953 | 4723 | 0.9847669041983 | 4796.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 1.181 | 0.969 | 451.29411764705884 | 0.8849925020186873 | 509.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 280 | 1.022 | 0.903 | 5018.117647058823 | 0.978572084059833 | 5128 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 264 | 0.972 | 0.974 | 4890.235294117647 | 1.0129521999244557 | 4827.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 1.218 | 0.981 | 414.75 | 0.8204747774480712 | 505.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 280 | 1.035 | 0.923 | 0.7042190071905051 | 1.1660880791851957 | 0.6039157931213722 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 264 | 1.387 | 0.95 | 18.115755627009648 | 0.7752855373606715 | 23.366559485530548 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 3322 | 4394 | - | 369.1111111111111 | 0.7560309512972235 | 488.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2873 | 4086 | - | 338 | 0.7031326480665687 | 480.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 3454.5 | 4772 | - | 431.8125 | 0.723910310142498 | 596.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 4082 | 5204 | - | 480.2352941176471 | 0.7843966179861644 | 612.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3994.5 | 4592 | - | 469.94117647058823 | 0.8698824041811847 | 540.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3502 | 4249.5 | - | 437.75 | 0.8240969525826568 | 531.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 46049.5 | 45808.5 | - | 2878.09375 | 1.0052610323411595 | 2863.03125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14891.5 | 21809 | - | 1751.9411764705883 | 0.6828144344078133 | 2565.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45587 | 45744.5 | - | 5363.176470588235 | 0.9965569631321798 | 5381.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 46094 | 46136 | - | 5121.555555555556 | 0.9990896479972255 | 5126.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44798.5 | 45452 | - | 5270.411764705882 | 0.9856221948429112 | 5347.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 28857.5 | 20322 | 17427.5 | - | 0.7042190071905051 | 1.1660880791851957 | 0.6039157931213722 | 在线、无火警、无故障、光源就绪、同步正常 |

