================================================================================================
完成时间：2026-09-10 17:09:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789031234023-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：159.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:737 / P3:705 | 55.007 | 174.5 | 202 | 1.017 | 0.95 | 388.5 | 0.7388272583201267 | 525.8333333333334 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:192 | P2:321 / P3:353 | 50.705 | 163 | 179 | 1.389 | 0.955 | 420.70588235294116 | 0.8038664718444419 | 523.3529411764706 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:433 | 52.597 | 160.5 | 174 | 1.003 | 0.963 | 427.2352941176471 | 0.7353447403057609 | 581 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:136 | P2:433 / P3:273 | 41.611 | 151 | 188 | 1.025 | 0.948 | 458.70588235294116 | 0.7816760224538893 | 586.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:160 | P2:289 / P3:433 | 54.006 | 165.5 | 180 | 1.014 | 0.964 | 397.5263157894737 | 0.875 | 454.3157894736842 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:193 / P3:305 | 50.899 | 183.5 | 184 | 1.097 | 0.941 | 426.9375 | 0.8194577735124761 | 521 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:08:22 | 窗口结束：2026-09-10 17:08:42 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1068 | 192 | 737 | 176 | 705 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1068 | 200 | 321 | 192 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1068 | 160 | 273 | 168 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1068 | 144 | 433 | 136 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1068 | 184 | 289 | 160 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1068 | 176 | 193 | 168 | 305 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:09:07 | 2026-09-10 17:09:07 | 2026-09-10 17:09:07 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:09:07 | 2026-09-10 17:09:07 | 2026-09-10 17:09:07 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:08 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 2026-09-10 17:09:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.318 | 0.978 | 388.5 | 0.7388272583201267 | 525.8333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.01 | 0.893 | 2596.823529411765 | 1.0045167529438535 | 2585.1470588235293 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.06 | 0.97 | 2460.4848484848485 | 1.0094108579171794 | 2437.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.119 | 0.976 | 420.70588235294116 | 0.8038664718444419 | 523.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.425 | 0.923 | 1737.3529411764705 | 0.6689239689262337 | 2597.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.925 | 0.962 | 1960.1176470588234 | 0.7031737992740779 | 2787.529411764706 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.396 | 0.975 | 427.2352941176471 | 0.7353447403057609 | 581 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.002 | 0.94 | 5143.882352941177 | 0.9977977840915574 | 5155.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.001 | 0.97 | 4727.705882352941 | 0.9972206712575222 | 4740.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.283 | 0.959 | 458.70588235294116 | 0.7816760224538893 | 586.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.025 | 0.927 | 4942 | 0.9898407682293116 | 4992.722222222223 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1.078 | 0.953 | 4768.705882352941 | 0.9785384931076938 | 4873.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.158 | 0.974 | 397.5263157894737 | 0.875 | 454.3157894736842 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.021 | 0.941 | 5007.058823529412 | 0.9785595217566248 | 5116.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.978 | 0.974 | 4886.764705882353 | 1.0129615178266596 | 4824.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 1.232 | 0.971 | 426.9375 | 0.8194577735124761 | 521 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.072 | 0.904 | 1455.6875 | 0.9090944574551132 | 1601.25 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 0.869 | 0.946 | 1444.1875 | 0.7959422686094175 | 1814.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 3496.5 | 4732.5 | - | 388.5 | 0.7388272583201267 | 525.8333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 3576 | 4448.5 | - | 420.70588235294116 | 0.8038664718444419 | 523.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3631.5 | 4938.5 | - | 427.2352941176471 | 0.7353447403057609 | 581 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3899 | 4988 | - | 458.70588235294116 | 0.7816760224538893 | 586.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 3776.5 | 4316 | - | 397.5263157894737 | 0.875 | 454.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3415.5 | 4168 | - | 426.9375 | 0.8194577735124761 | 521 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 44413.5 | 45179 | - | 2612.5588235294117 | 0.9830562872130857 | 2657.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15630 | 22105.5 | - | 1838.8235294117646 | 0.7070638528872905 | 2600.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45464 | 45602 | - | 5348.705882352941 | 0.9969738169378536 | 5364.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44478 | 44934.5 | - | 4942 | 0.9898407682293116 | 4992.722222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44728 | 45373 | - | 5262.117647058823 | 0.9857844973883146 | 5338 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11645.5 | 12810 | - | 1455.6875 | 0.9090944574551132 | 1601.25 | 在线、无火警、无故障、光源就绪、同步正常 |

