================================================================================================
完成时间：2026-09-10 17:13:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789031424106-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：159.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:184 | P2:721 / P3:673 | 54.602 | 196 | 235 | 0.995 | 0.956 | 206.03125 | 0.7581646734130635 | 271.75 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:168 / P3:160 | P2:209 / P3:273 | 51.388 | 169 | 202 | 1.406 | 0.95 | 382.94444444444446 | 0.7933018759350904 | 482.72222222222223 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:305 / P3:465 | 54.538 | 165.5 | 169 | 1.003 | 0.961 | 372.3529411764706 | 0.7160633484162896 | 520 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:449 / P3:305 | 43.529 | 149.5 | 159 | 0.991 | 0.972 | 465.3529411764706 | 0.7787950383933845 | 597.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:289 / P3:433 | 52.081 | 171 | 189 | 1.094 | 0.956 | 446.11764705882354 | 0.8694256563109022 | 513.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:225 / P3:289 | 51.668 | 174 | 201 | 1.08 | 0.952 | 433.875 | 0.8188251946213729 | 529.875 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:11:31 | 窗口结束：2026-09-10 17:11:51 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 208 | 721 | 184 | 673 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 952 | 168 | 209 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 952 | 184 | 305 | 184 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 952 | 152 | 449 | 160 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 952 | 160 | 289 | 168 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 952 | 184 | 225 | 176 | 289 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 17:12:58 | 2026-09-10 17:12:58 | 2026-09-10 17:12:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:17 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 2026-09-10 17:12:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 1.324 | 0.984 | 206.03125 | 0.7581646734130635 | 271.75 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.012 | 0.906 | 2600.1176470588234 | 1.0048421196208144 | 2587.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.999 | 0.973 | 2462.4242424242425 | 1.0093030765982287 | 2439.7272727272725 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.261 | 0.963 | 382.94444444444446 | 0.7933018759350904 | 482.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.406 | 0.905 | 1559.15 | 0.7048279915012884 | 2212.1 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.541 | 0.977 | 1940.4705882352941 | 0.7025599522937342 | 2762 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 1.397 | 0.962 | 372.3529411764706 | 0.7160633484162896 | 520 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.001 | 0.937 | 5155.941176470588 | 0.9974509246088193 | 5169.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.002 | 0.984 | 5026.875 | 0.997173250018597 | 5041.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 1.28 | 0.977 | 465.3529411764706 | 0.7787950383933845 | 597.5294117647059 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.991 | 0.961 | 4970.5 | 0.9957152714403366 | 4991.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.009 | 0.976 | 4765.411764705882 | 0.9785476155964633 | 4869.882352941177 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.15 | 0.971 | 446.11764705882354 | 0.8694256563109022 | 513.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.131 | 0.913 | 5014.588235294118 | 0.9786134931294556 | 5124.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.968 | 0.977 | 4890.411764705882 | 1.0132974185213173 | 4826.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.226 | 0.968 | 433.875 | 0.8188251946213729 | 529.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.054 | 0.917 | 1461.625 | 0.9044359361101443 | 1616.0625 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.017 | 0.965 | 1447.375 | 0.794061171307091 | 1822.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 3296.5 | 4348 | - | 206.03125 | 0.7581646734130635 | 271.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 3446.5 | 4344.5 | - | 382.94444444444446 | 0.7933018759350904 | 482.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3165 | 4420 | - | 372.3529411764706 | 0.7160633484162896 | 520 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3955.5 | 5079 | - | 465.3529411764706 | 0.7787950383933845 | 597.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3792 | 4361.5 | - | 446.11764705882354 | 0.8694256563109022 | 513.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3471 | 4239 | - | 433.875 | 0.8188251946213729 | 529.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 45976 | 45722 | - | 2704.470588235294 | 1.0055553125410086 | 2689.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 16494 | 23477 | - | 1649.4 | 0.7025599522937342 | 2347.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45548 | 45692 | - | 5358.588235294118 | 0.9968484636260176 | 5375.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45511.5 | 44927 | - | 5056.833333333333 | 1.0130099939902508 | 4991.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44785 | 45428 | - | 5268.823529411765 | 0.9858457339086026 | 5344.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11693 | 14582 | - | 1461.625 | 0.8018790289397888 | 1822.75 | 在线、无火警、无故障、光源就绪、同步正常 |

