================================================================================================
完成时间：2026-09-10 17:49:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789033601089-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：174.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:273 / P3:321 | 52.241 | 147.5 | 172 | 0.994 | 0.968 | 278.2352941176471 | 0.7903091060985797 | 352.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:337 / P3:385 | 50.162 | 160.5 | 168 | 1.406 | 0.948 | 121.36363636363636 | 0.6619834710743802 | 183.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:144 | P2:273 / P3:193 | 49.662 | 155 | 178 | 0.998 | 0.963 | 303.375 | 0.7487274409995373 | 405.1875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:144 | P2:513 / P3:337 | 43.896 | 139 | 149 | 0.958 | 0.965 | 372.5882352941176 | 0.7810110974106041 | 477.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:305 / P3:465 | 53.272 | 168.5 | 187 | 1.079 | 0.952 | 332.5882352941176 | 0.8651874521805661 | 384.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:152 | P2:257 / P3:321 | 50.546 | 176 | 189 | 1.042 | 0.952 | 329.5 | 0.8020690704396775 | 410.8125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:48:05 | 窗口结束：2026-09-10 17:48:25 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 764 | 160 | 273 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 764 | 168 | 337 | 160 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 764 | 160 | 273 | 144 | 193 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 764 | 168 | 513 | 144 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 764 | 160 | 305 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 764 | 184 | 257 | 152 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:50 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:55 | 2026-09-10 17:48:56 | 2026-09-10 17:48:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.226 | 0.97 | 278.2352941176471 | 0.7903091060985797 | 352.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 0.994 | 0.959 | 4556.789473684211 | 1.0051430296275656 | 4533.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.018 | 0.974 | 5026.0625 | 1.0048859120785745 | 5001.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 92 | 1.455 | 0.951 | 121.36363636363636 | 0.6619834710743802 | 183.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.465 | 0.945 | 915.15625 | 0.6855423943068496 | 1334.9375 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.691 | 0.948 | 1932.2941176470588 | 0.7039624541928294 | 2744.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.325 | 1 | 303.375 | 0.7487274409995373 | 405.1875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.001 | 0.924 | 5112.588235294118 | 0.9990574279277208 | 5117.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.961 | 0.978 | 4707.588235294118 | 1.005844351716857 | 4680.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.278 | 0.962 | 372.5882352941176 | 0.7810110974106041 | 477.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.95 | 0.958 | 1.3789605671387464 | 1.0192730426929977 | 1.3528863311202919 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.005 | 0.974 | 44.15869565217391 | 0.9822415106200361 | 44.9570652173913 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.168 | 0.964 | 332.5882352941176 | 0.8651874521805661 | 384.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1.091 | 0.917 | 4924.235294117647 | 0.9581320819503262 | 5139.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.963 | 0.978 | 5258.375 | 1.0263247779838 | 5123.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 1.257 | 0.963 | 329.5 | 0.8020690704396775 | 410.8125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.035 | 0.92 | 1457.8125 | 0.8824530871670703 | 1652 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.703 | 0.977 | 1448.375 | 0.773523815881705 | 1872.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2365 | 2992.5 | - | 278.2352941176471 | 0.7903091060985797 | 352.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2002.5 | 3025 | - | 121.36363636363636 | 0.6619834710743802 | 183.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2427 | 3241.5 | - | 303.375 | 0.7487274409995373 | 405.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3167 | 4055 | - | 372.5882352941176 | 0.7810110974106041 | 477.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2827 | 3267.5 | - | 332.5882352941176 | 0.8651874521805661 | 384.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2636 | 3286.5 | - | 329.5 | 0.8020690704396775 | 410.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45045 | 44802.5 | - | 4741.578947368421 | 1.005412644383684 | 4716.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 15879 | 22256.5 | - | 992.4375 | 0.7134544964392424 | 1391.03125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45247 | 45152 | - | 5323.176470588235 | 1.0021040042523033 | 5312 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31103.5 | 44814 | 44264 | - | 1.4408024820357836 | 1.0124254473161034 | 1.423119584612664 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44116.5 | 45642.5 | - | 5190.176470588235 | 0.9665662485621953 | 5369.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11662.5 | 14907 | - | 1457.8125 | 0.7823505735560475 | 1863.375 | 在线、无火警、无故障、光源就绪、同步正常 |

