================================================================================================
完成时间：2026-09-10 17:52:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789033785456-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:257 / P3:289 | 60.538 | 191.5 | 264 | 1.053 | 0.967 | 310.94117647058823 | 0.8035877166311949 | 386.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:369 | 65.216 | 219.5 | 298 | 1.42 | 0.967 | 255.7058823529412 | 0.6986499517839923 | 366 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:225 / P3:161 | 61.781 | 226 | 293 | 0.997 | 0.953 | 289.4375 | 0.7515417072379098 | 385.125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:136 | P2:449 / P3:305 | 55.125 | 174 | 228 | 1.015 | 0.967 | 362.5882352941176 | 0.7785777440949855 | 465.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:289 / P3:433 | 52.781 | 167 | 199 | 0.988 | 0.963 | 310.94444444444446 | 0.8507371941024472 | 365.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:177 / P3:273 | 64.635 | 191.5 | 242 | 1.118 | 0.954 | 331.375 | 0.8072472594397077 | 410.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:50:48 | 窗口结束：2026-09-10 17:51:08 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 184 | 257 | 184 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 900 | 176 | 289 | 184 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 900 | 160 | 225 | 152 | 161 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 900 | 136 | 449 | 136 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 900 | 168 | 289 | 168 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 900 | 168 | 177 | 152 | 273 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:34 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 2026-09-10 17:51:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.246 | 0.973 | 310.94117647058823 | 0.8035877166311949 | 386.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.053 | 0.947 | 5300.823529411765 | 1.0056019283131723 | 5271.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.085 | 0.98 | 5017.25 | 1.004793911857109 | 4993.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.441 | 0.972 | 255.7058823529412 | 0.6986499517839923 | 366 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.42 | 0.95 | 984.5757575757576 | 0.7073409674750729 | 1391.939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.282 | 0.98 | 984.5757575757576 | 0.7073409674750729 | 1391.939393939394 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.297 | 0.981 | 289.4375 | 0.7515417072379098 | 385.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.997 | 0.938 | 5329.882352941177 | 1.0032664179021846 | 5312.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.974 | 0.941 | 4696.117647058823 | 1.0051874795396742 | 4671.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.302 | 0.984 | 362.5882352941176 | 0.7785777440949855 | 465.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1.015 | 0.957 | 4754.8421052631575 | 1.0046036829463572 | 4733.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.064 | 0.963 | 4817 | 0.9848227922694857 | 4891.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.175 | 0.985 | 310.94444444444446 | 0.8507371941024472 | 365.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.988 | 0.922 | 5248.823529411765 | 0.9716444889692271 | 5402 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.793 | 0.974 | 4889.35294117647 | 1.0121651242084755 | 4830.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.239 | 0.958 | 331.375 | 0.8072472594397077 | 410.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.266 | 0.919 | 1455 | 0.7880306005009816 | 1846.375 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 0.907 | 0.981 | 1440.25 | 0.7800419741385146 | 1846.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2643 | 3289 | - | 310.94117647058823 | 0.8035877166311949 | 386.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2173.5 | 3111 | - | 255.7058823529412 | 0.6986499517839923 | 366 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2315.5 | 3081 | - | 289.4375 | 0.7515417072379098 | 385.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3082 | 3958.5 | - | 342.44444444444446 | 0.7785777440949855 | 439.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 2798.5 | 3289.5 | - | 294.57894736842104 | 0.8507371941024472 | 346.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2651 | 3284 | - | 331.375 | 0.8072472594397077 | 410.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45057 | 44806 | - | 5300.823529411765 | 1.0056019283131723 | 5271.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 16245.5 | 22967 | - | 984.5757575757576 | 0.7073409674750729 | 1391.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45304 | 45156.5 | - | 5329.882352941177 | 1.0032664179021846 | 5312.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45171 | 44964 | - | 4754.8421052631575 | 1.0046036829463572 | 4733.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44615 | 45917 | - | 5248.823529411765 | 0.9716444889692271 | 5402 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 11640 | 14771 | - | 1455 | 0.7880306005009816 | 1846.375 | 在线、无火警、无故障、光源就绪、同步正常 |

