================================================================================================
完成时间：2026-09-10 17:57:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789034092531-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:385 / P3:417 | 67.332 | 249 | 337 | 1.029 | 0.96 | 246.76470588235293 | 0.7367404285212504 | 334.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:192 | P2:529 / P3:561 | 52.344 | 163 | 171 | 1.465 | 0.966 | 257.125 | 0.720616570327553 | 356.8125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:152 | P2:257 / P3:241 | 66.385 | 230.5 | 297 | 1 | 0.965 | 282.70588235294116 | 0.7699455302787568 | 367.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:593 | 51.66 | 173 | 213 | 0.962 | 0.958 | 401.05882352941177 | 0.8521434820647419 | 470.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:561 / P3:449 | 64.698 | 236 | 313 | 0.958 | 0.96 | 374.4375 | 0.8324301792413505 | 449.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:465 | 66.009 | 188.5 | 277 | 1.237 | 0.959 | 141.9189189189189 | 0.7456688440783868 | 190.32432432432432 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:55:55 | 窗口结束：2026-09-10 17:56:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 192 | 385 | 200 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 912 | 168 | 529 | 192 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 912 | 144 | 257 | 152 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 912 | 176 | 449 | 176 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 912 | 184 | 561 | 200 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 912 | 176 | 481 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:41 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 2026-09-10 17:56:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 1.361 | 0.969 | 246.76470588235293 | 0.7367404285212504 | 334.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.029 | 0.917 | 4828.117647058823 | 0.972038986724144 | 4967 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.963 | 0.988 | 4828.117647058823 | 0.972038986724144 | 4967 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.429 | 0.973 | 257.125 | 0.720616570327553 | 356.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.465 | 0.948 | 1613 | 0.6750994024228614 | 2389.277777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.2 | 0.976 | 1707.8823529411766 | 0.6750994024228614 | 2529.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 1.318 | 0.986 | 282.70588235294116 | 0.7699455302787568 | 367.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1 | 0.914 | 4874.117647058823 | 0.9374469673828191 | 5199.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.382 | 0.987 | 4874.117647058823 | 0.9934656195671723 | 4906.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.169 | 0.974 | 401.05882352941177 | 0.8521434820647419 | 470.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.962 | 0.941 | 1.4793377613454177 | 1.0678680664627593 | 1.3853188495893727 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 1.011 | 0.955 | 33.308380797396254 | 0.9668512854426717 | 34.45036615134256 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.196 | 0.966 | 374.4375 | 0.8324301792413505 | 449.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.958 | 0.929 | 5321.35294117647 | 1.0407975424830584 | 5112.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.022 | 0.983 | 4853.823529411765 | 0.9881089236959333 | 4912.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.319 | 0.974 | 141.9189189189189 | 0.7456688440783868 | 190.32432432432432 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.402 | 0.95 | 684.1818181818181 | 0.7137708649468892 | 958.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.037 | 0.95 | 679.3333333333334 | 0.7087126960040465 | 958.5454545454545 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2097.5 | 2847 | - | 246.76470588235293 | 0.7367404285212504 | 334.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2057 | 2854.5 | - | 257.125 | 0.720616570327553 | 356.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2403 | 3121 | - | 282.70588235294116 | 0.7699455302787568 | 367.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3409 | 4000.5 | - | 401.05882352941177 | 0.8521434820647419 | 470.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2995.5 | 3598.5 | - | 374.4375 | 0.8324301792413505 | 449.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18.5 | 2625.5 | 3521 | - | 141.9189189189189 | 0.7456688440783868 | 190.32432432432432 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41039 | 42219.5 | - | 4828.117647058823 | 0.972038986724144 | 4967 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14517 | 21503.5 | - | 1613 | 0.6750994024228614 | 2389.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41430 | 44194.5 | - | 4874.117647058823 | 0.9374469673828191 | 5199.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 26322.5 | 45213 | 42339.5 | - | 1.7176559977205812 | 1.0678680664627593 | 1.6084908348371165 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45231.5 | 43458.5 | - | 5321.35294117647 | 1.0407975424830584 | 5112.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11289 | 15816 | - | 684.1818181818181 | 0.7137708649468892 | 958.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

