================================================================================================
完成时间：2026-09-10 18:00:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789034251789-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：163.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:273 / P3:289 | 52.257 | 179 | 191 | 0.985 | 0.957 | 280.11764705882354 | 0.7409366734090556 | 378.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:465 / P3:513 | 50.167 | 166.5 | 179 | 1.474 | 0.967 | 235.55 | 0.7055563875992212 | 333.85 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:152 | P2:209 / P3:161 | 46.407 | 170 | 181 | 1.089 | 0.968 | 277.8421052631579 | 0.7602246543778802 | 365.4736842105263 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:385 / P3:529 | 49.828 | 166.5 | 171 | 0.926 | 0.964 | 443 | 0.8604890310786106 | 514.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:337 | 51.567 | 177 | 179 | 0.99 | 0.96 | 400.47058823529414 | 0.8426785493254115 | 475.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:168 | P2:481 / P3:401 | 51.534 | 182.5 | 185 | 1.255 | 0.959 | 167.2 | 0.7515089251316296 | 222.4857142857143 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 17:58:43 | 窗口结束：2026-09-10 17:59:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 168 | 273 | 184 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 888 | 192 | 465 | 200 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 888 | 168 | 209 | 152 | 161 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 888 | 176 | 385 | 160 | 529 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 888 | 176 | 529 | 168 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 888 | 192 | 481 | 168 | 401 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |
| 2 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |
| 3 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:29 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 2026-09-10 17:59:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 1.36 | 0.971 | 280.11764705882354 | 0.7409366734090556 | 378.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.985 | 0.923 | 4945.235294117647 | 1.001357870287654 | 4938.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.992 | 0.975 | 5100.25 | 0.9719969031028527 | 5247.1875 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 1.419 | 0.973 | 235.55 | 0.7055563875992212 | 333.85 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.474 | 0.948 | 1465.65 | 0.6789502941585214 | 2158.7 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.191 | 0.983 | 888.2727272727273 | 0.6789502941585214 | 1308.3030303030303 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 1.314 | 0.981 | 277.8421052631579 | 0.7602246543778802 | 365.4736842105263 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.089 | 0.95 | 4139.85 | 0.9316747122168585 | 4443.45 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 1.025 | 0.969 | 4870.411764705882 | 0.9996257304293235 | 4872.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.181 | 0.984 | 443 | 0.8604890310786106 | 514.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 0.926 | 0.941 | 5378.235294117647 | 1.0791129155995138 | 4983.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.978 | 0.961 | 5121.75 | 0.9672005381991573 | 5295.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 1.201 | 0.974 | 400.47058823529414 | 0.8426785493254115 | 475.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.99 | 0.923 | 5389.35294117647 | 1.0239848892962122 | 5263.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 0.995 | 0.981 | 5120.1875 | 0.9875357112721048 | 5184.8125 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.329 | 0.978 | 167.2 | 0.7515089251316296 | 222.4857142857143 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.411 | 0.923 | 683.6969696969697 | 0.7137163102619258 | 957.939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.249 | 0.977 | 657.8529411764706 | 0.7075477666708845 | 929.7647058823529 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2381 | 3213.5 | - | 280.11764705882354 | 0.7409366734090556 | 378.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10 | 2355.5 | 3338.5 | - | 235.55 | 0.7055563875992212 | 333.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2639.5 | 3472 | - | 277.8421052631579 | 0.7602246543778802 | 365.4736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3765.5 | 4376 | - | 443 | 0.8604890310786106 | 514.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3404 | 4039.5 | - | 400.47058823529414 | 0.8426785493254115 | 475.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 2926 | 3893.5 | - | 167.2 | 0.7515089251316296 | 222.4857142857143 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42034.5 | 41977.5 | - | 4945.235294117647 | 1.001357870287654 | 4938.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14656.5 | 21587 | - | 1465.65 | 0.6789502941585214 | 2158.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 41398.5 | 44434.5 | - | 4139.85 | 0.9316747122168585 | 4443.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45715 | 42363.5 | - | 5378.235294117647 | 1.0791129155995138 | 4983.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45809.5 | 44736.5 | - | 5389.35294117647 | 1.0239848892962122 | 5263.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11281 | 15806 | - | 683.6969696969697 | 0.7137163102619258 | 957.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |

