================================================================================================
完成时间：2026-09-10 18:05:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789034529189-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:321 | 53.536 | 178 | 216 | 0.998 | 0.962 | 242.31578947368422 | 0.7212909290302366 | 335.94736842105266 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:136 / P3:6168 | P2:369 / P3:8511 | 528.589 | 6115 | 8655 | 1.159 | 0.882 | 263.88235294117646 | 0.7878468563400071 | 334.94117647058823 | 0 | 模式已切换，等待首帧同步；P3波动 6168 > B上限 220；P3绝对值 8511 > B上限 1100 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:545 | 49.01 | 154 | 186 | 1.016 | 0.958 | 0.6791628030202675 | 2.633281972265023 | 0.25791495562326133 | 0 | 软件版本不一致 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:385 / P3:545 | 50.302 | 173.5 | 204 | 0.94 | 0.967 | 436.5882352941176 | 0.8625217896571761 | 506.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:513 / P3:369 | 53.915 | 149 | 196 | 0.979 | 0.96 | 381.94117647058823 | 0.8361880231809401 | 456.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:200 / P3:152 | P2:465 / P3:385 | 55.644 | 183.5 | 218 | 1.16 | 0.947 | 172.3030303030303 | 0.7490449216177052 | 230.03030303030303 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-10 18:03:33 | 窗口结束：2026-09-10 18:03:53 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 640 | 176 | 305 | 184 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 640 | 136 | 369 | 6168 | 8511 | 不合格 | 噪声波动值超过上限 |
| 3 | 640 | 160 | 465 | 160 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 640 | 144 | 385 | 144 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 640 | 176 | 513 | 184 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 640 | 200 | 465 | 152 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 1 | - |
| 2 | 模式切换成功 | 2026-09-10 18:04:59 | 2026-09-10 18:04:59 | 2026-09-10 18:04:59 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:19 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 2026-09-10 18:04:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.398 | 0.99 | 242.31578947368422 | 0.7212909290302366 | 335.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.987 | 0.921 | 4722.764705882353 | 1.0131746652701186 | 4661.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.979 | 0.973 | 4807 | 0.971180357482411 | 4949.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.146 | 0.881 | 263.88235294117646 | 0.7878468563400071 | 334.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 72 | 1.159 | 0.888 | 1598.1176470588234 | 0.8801062554666493 | 1815.8235294117646 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 132 | 1.44 | 0.876 | 1598.1176470588234 | 0.8659675517164441 | 1845.4705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.355 | 0.96 | 0.6791628030202675 | 2.633281972265023 | 0.25791495562326133 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 136 | 1.011 | 0.957 | 0.985652666384449 | 0.9888317531737104 | 0.9967850073796094 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.984 | 0.957 | 0.9723185541509739 | 0.9836527337659071 | 0.9884774583286721 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.15 | 0.98 | 436.5882352941176 | 0.8625217896571761 | 506.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.928 | 0.937 | 5124.294117647059 | 1.093134732905849 | 4687.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.979 | 0.983 | 5108.875 | 0.9678190859578498 | 5278.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.178 | 0.964 | 381.94117647058823 | 0.8361880231809401 | 456.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.974 | 0.954 | 5117.823529411765 | 1.0269112283559365 | 4983.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.013 | 0.962 | 4849.529411764706 | 0.9881103626818802 | 4907.882352941177 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.328 | 0.968 | 172.3030303030303 | 0.7490449216177052 | 230.03030303030303 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.223 | 0.925 | 635.0571428571428 | 0.7890028752972915 | 804.8857142857142 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.988 | 0.951 | 668.030303030303 | 0.7025399152299309 | 950.8787878787879 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2302 | 3191.5 | - | 242.31578947368422 | 0.7212909290302366 | 335.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2243 | 2847 | - | 263.88235294117646 | 0.7878468563400071 | 334.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 3774.5 | 2563.5 | 973.5 | - | 0.6791628030202675 | 2.633281972265023 | 0.25791495562326133 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3711 | 4302.5 | - | 436.5882352941176 | 0.8625217896571761 | 506.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3246.5 | 3882.5 | - | 381.94117647058823 | 0.8361880231809401 | 456.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2843 | 3795.5 | - | 172.3030303030303 | 0.7490449216177052 | 230.03030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42176 | 42072 | - | 4961.882352941177 | 1.0024719528427457 | 4949.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13584 | 15686.5 | - | 1598.1176470588234 | 0.8659675517164441 | 1845.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 45334 | 44526 | 45225 | - | 0.9821767326951074 | 0.9845439469320066 | 0.9975956235937706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45543.5 | 42230 | - | 5358.058823529412 | 1.078463177835662 | 4968.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45430.5 | 44450 | - | 5344.764705882353 | 1.022058492688414 | 5229.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 11113.5 | 15689.5 | - | 635.0571428571428 | 0.7083399725931355 | 896.5428571428571 | 在线、无火警、无故障、光源就绪、同步正常 |

