================================================================================================
完成时间：2026-09-11 08:51:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789087719025-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:353 / P3:337 | 49.57 | 146.5 | 167 | 1.028 | 0.957 | 163.11111111111111 | 0.7112403100775194 | 229.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:577 / P3:449 | 51.306 | 174.5 | 224 | 1.294 | 0.962 | 170.11764705882354 | 0.774504552758436 | 219.64705882352942 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:385 / P3:561 | 53.476 | 171.5 | 183 | 0.989 | 0.962 | 172.44444444444446 | 0.7639675116908689 | 225.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:168 | P2:481 / P3:625 | 52.518 | 156.5 | 182 | 1.032 | 0.957 | 254.41176470588235 | 0.8435732397113321 | 301.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:545 / P3:417 | 48.479 | 146 | 183 | 1.011 | 0.959 | 184.83333333333334 | 0.8216843665102495 | 224.94444444444446 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:513 / P3:481 | 52.131 | 165.5 | 218 | 1.26 | 0.957 | 90.65714285714286 | 0.7408358627130516 | 122.37142857142857 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 08:49:41 | 窗口结束：2026-09-11 08:50:01 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 684 | 160 | 353 | 152 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 684 | 160 | 577 | 168 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 684 | 184 | 385 | 184 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 684 | 200 | 481 | 168 | 625 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 684 | 168 | 545 | 168 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 684 | 168 | 513 | 184 | 481 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 08:50:27 | 2026-09-11 08:50:27 | 2026-09-11 08:50:27 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:26 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 2026-09-11 08:50:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.421 | 0.975 | 163.11111111111111 | 0.7112403100775194 | 229.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 1.02 | 0.923 | 4571.470588235294 | 0.976711743414438 | 4680.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 112 | 0.996 | 0.974 | 4819.823529411765 | 0.9659648212769971 | 4989.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 92 | 1.293 | 0.963 | 170.11764705882354 | 0.774504552758436 | 219.64705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.3 | 0.957 | 1664.6470588235295 | 0.7670768730348043 | 2170.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 112 | 1.68 | 0.965 | 1967.5625 | 0.7705166801282523 | 2553.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.309 | 0.988 | 172.44444444444446 | 0.7639675116908689 | 225.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 0.997 | 0.929 | 4688.823529411765 | 1.004321695414971 | 4668.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 112 | 0.972 | 0.974 | 4977.705882352941 | 1.0112331353592812 | 4922.411764705882 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.181 | 0.975 | 254.41176470588235 | 0.8435732397113321 | 301.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.022 | 0.927 | 5036.941176470588 | 1.067773995236492 | 4717.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.978 | 0.973 | 5157.625 | 0.968681770160817 | 5324.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.274 | 0.976 | 184.83333333333334 | 0.8216843665102495 | 224.94444444444446 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 1.008 | 0.931 | 5056.470588235294 | 1.0836842237966768 | 4666 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 112 | 0.98 | 0.973 | 4867.705882352941 | 0.9881306346647561 | 4926.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 1.389 | 0.982 | 90.65714285714286 | 0.7408358627130516 | 122.37142857142857 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.19 | 0.942 | 684.0909090909091 | 0.8137187759074361 | 840.6969696969697 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 112 | 2.218 | 0.953 | 675.3939393939394 | 0.7112586162879755 | 949.5757575757576 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1468 | 2064 | - | 163.11111111111111 | 0.7112403100775194 | 229.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1446 | 1867 | - | 170.11764705882354 | 0.774504552758436 | 219.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1552 | 2031.5 | - | 172.44444444444446 | 0.7639675116908689 | 225.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2162.5 | 2563.5 | - | 254.41176470588235 | 0.8435732397113321 | 301.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 1663.5 | 2024.5 | - | 184.83333333333334 | 0.8216843665102495 | 224.94444444444446 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 1586.5 | 2141.5 | - | 90.65714285714286 | 0.7408358627130516 | 122.37142857142857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40968.5 | 42412 | - | 4819.823529411765 | 0.9659648212769971 | 4989.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15740.5 | 20428.5 | - | 1851.8235294117646 | 0.7705166801282523 | 2403.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42310.5 | 41840.5 | - | 4977.705882352941 | 1.0112331353592812 | 4922.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44886 | 42595 | - | 5280.705882352941 | 1.0537856555933796 | 5011.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45034 | 41872.5 | - | 5298.117647058823 | 1.0755030151053795 | 4926.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11287.5 | 15668 | - | 684.0909090909091 | 0.720417411284146 | 949.5757575757576 | 在线、无火警、无故障、光源就绪、同步正常 |

