================================================================================================
完成时间：2026-09-11 08:55:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789087984709-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:305 | 52.788 | 162 | 183 | 1.031 | 0.956 | 205.88235294117646 | 0.7157464212678937 | 287.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:513 / P3:401 | 52.738 | 155.5 | 179 | 1.239 | 0.947 | 202.58823529411765 | 0.773063973063973 | 262.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:497 | 55.118 | 183.5 | 195 | 0.987 | 0.964 | 217.5 | 0.7487091222030982 | 290.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:577 | 49.641 | 150 | 164 | 0.941 | 0.966 | 295.88235294117646 | 0.8331952956766606 | 355.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:152 | P2:513 / P3:353 | 51.612 | 192 | 240 | 0.918 | 0.957 | 239 | 0.813087852711627 | 293.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:208 / P3:168 | P2:497 / P3:417 | 54.548 | 182.5 | 185 | 1.176 | 0.953 | 112.12121212121212 | 0.7332540626238605 | 152.9090909090909 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-11 08:54:08 | 窗口结束：2026-09-11 08:54:27 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 176 | 289 | 184 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 864 | 160 | 513 | 168 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 864 | 184 | 353 | 176 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 864 | 168 | 417 | 168 | 577 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 864 | 200 | 513 | 152 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 864 | 208 | 497 | 168 | 417 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:53 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:58 | 2026-09-11 08:54:59 | 2026-09-11 08:54:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.376 | 0.968 | 205.88235294117646 | 0.7157464212678937 | 287.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.019 | 0.927 | 3385.086956521739 | 0.9805050059819911 | 3452.391304347826 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.012 | 0.973 | 4825.470588235294 | 0.971586602236119 | 4966.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.262 | 0.972 | 202.58823529411765 | 0.773063973063973 | 262.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.308 | 0.925 | 1662.1764705882354 | 0.7611108118299844 | 2183.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.208 | 0.943 | 1981.6875 | 0.7762761659933897 | 2552.8125 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.305 | 0.991 | 217.5 | 0.7487091222030982 | 290.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.996 | 0.936 | 3995.35 | 0.9557110393493601 | 4180.5 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.971 | 0.964 | 4983.117647058823 | 1.011619297826606 | 4925.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.202 | 0.976 | 295.88235294117646 | 0.8331952956766606 | 355.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.928 | 0.947 | 5052 | 1.0710330722801418 | 4716.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.976 | 0.977 | 4851.176470588235 | 0.9685602546184833 | 5008.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.211 | 0.965 | 239 | 0.813087852711627 | 293.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.912 | 0.923 | 5079.058823529412 | 1.0889645604742086 | 4664.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.971 | 0.982 | 5165.1875 | 0.9880798660927785 | 5227.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.398 | 0.957 | 112.12121212121212 | 0.7332540626238605 | 152.9090909090909 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.227 | 0.931 | 690.1515151515151 | 0.8053679408748541 | 856.939393939394 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.06 | 0.972 | 662.2647058823529 | 0.7100914538000631 | 932.6470588235294 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1750 | 2445 | - | 205.88235294117646 | 0.7157464212678937 | 287.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1722 | 2227.5 | - | 202.58823529411765 | 0.773063973063973 | 262.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1740 | 2324 | - | 204.7058823529412 | 0.7487091222030982 | 273.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2515 | 3018.5 | - | 295.88235294117646 | 0.8331952956766606 | 355.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2031.5 | 2498.5 | - | 239 | 0.813087852711627 | 293.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 1850 | 2523 | - | 112.12121212121212 | 0.7332540626238605 | 152.9090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11.5 | 38928.5 | 39702.5 | - | 3385.086956521739 | 0.9805050059819911 | 3452.391304347826 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14128.5 | 18563 | - | 1662.1764705882354 | 0.7611108118299844 | 2183.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 39953.5 | 41805 | - | 3995.35 | 0.9557110393493601 | 4180.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45000 | 42573.5 | - | 5294.117647058823 | 1.0569955488742997 | 5008.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43172 | 39645 | - | 5079.058823529412 | 1.0889645604742086 | 4664.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11387.5 | 14139.5 | - | 690.1515151515151 | 0.8053679408748541 | 856.939393939394 | 在线、无火警、无故障、光源就绪、同步正常 |

