================================================================================================
完成时间：2026-09-11 09:53:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789091482037-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：156.2秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:784 / P3:192 | P2:1041 / P3:433 | 2247.594 | 5210.5 | 10122 | 1.334 | 0.956 | 170.2941176470588 | 0.7552830680928776 | 225.47058823529412 | 0 | 模式已切换，等待首帧同步；P2波动 784 > B上限 220 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:481 | 2531.152 | 5413 | 10806 | 1.052 | 0.957 | 184.35294117647058 | 0.7454804947668887 | 247.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 模式已切换，等待首帧同步；P2波动 0 < 下限 50；P3波动 0 < 下限 50 |
| 5 | 1 | 不合格 | P2:168 / P3:192 | P2:273 / P3:321 | 2491.549 | 5557 | 11067 | 1.233 | 0.984 | 210.23529411764707 | 0.8071364046973803 | 260.47058823529414 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:497 / P3:369 | 2324.466 | 4873 | 9734 | 1.229 | 0.951 | 230.7058823529412 | 0.808993399339934 | 285.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 09:52:27 | 窗口结束：2026-09-11 09:52:47 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 1140 | 784 | 1041 | 192 | 433 | 不合格 | 噪声波动值超过上限 |
| 3 | 944 | 176 | 337 | 176 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 936 | 168 | 273 | 192 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 936 | 160 | 497 | 168 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 09:53:50 | 2026-09-11 09:53:50 | 2026-09-11 09:53:50 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 09:53:53 | 2026-09-11 09:53:53 | 2026-09-11 09:53:53 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-11 09:53:12 | 2026-09-11 09:53:12 | 2026-09-11 09:53:12 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:18 | 2026-09-11 09:53:18 | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 09:53:50 | 2026-09-11 09:53:50 | 2026-09-11 09:53:50 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 09:53:53 | 2026-09-11 09:53:53 | 2026-09-11 09:53:53 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-11 09:53:12 | 2026-09-11 09:53:12 | 2026-09-11 09:53:12 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:17 | 2026-09-11 09:53:18 | 2026-09-11 09:53:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 244 | 1.334 | 0.956 | 170.2941176470588 | 0.7552830680928776 | 225.47058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 244 | 1.341 | 0.986 | 184.35294117647058 | 0.7454804947668887 | 247.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 292 | 1.052 | 0.916 | 4422.210526315789 | 0.9500881993758198 | 4654.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 272 | 0.979 | 0.967 | 5251.375 | 1.0121791087928107 | 5188.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 240 | 1.233 | 0.984 | 210.23529411764707 | 0.8071364046973803 | 260.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 244 | 1.239 | 0.968 | 230.7058823529412 | 0.808993399339934 | 285.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 292 | 1.353 | 0.929 | 1193.0526315789473 | 0.7340435866714161 | 1625.3157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 272 | 1.302 | 0.96 | 1404.75 | 0.7278261714322722 | 1930.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1447.5 | 1916.5 | - | 170.2941176470588 | 0.7552830680928776 | 225.47058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1567 | 2102 | - | 184.35294117647058 | 0.7454804947668887 | 247.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1787 | 2214 | - | 210.23529411764707 | 0.8071364046973803 | 260.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1961 | 2424 | - | 230.7058823529412 | 0.808993399339934 | 285.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 1447.5 | 1916.5 | - | 170.2941176470588 | 0.7552830680928776 | 225.47058823529412 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 42011 | 44218 | - | 4422.210526315789 | 0.9500881993758198 | 4654.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 1787 | 2214 | - | 210.23529411764707 | 0.8071364046973803 | 260.47058823529414 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11334 | 15440.5 | - | 1193.0526315789473 | 0.7340435866714161 | 1625.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

