================================================================================================
完成时间：2026-09-11 10:06:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789092223088-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:240 / P3:232 | P2:577 / P3:529 | 51.218 | 206.5 | 241 | 1.127 | 0.952 | 89.25714285714285 | 0.6624257845631891 | 134.74285714285713 | 0 | 模式已切换，等待首帧同步；P2波动 240 > B上限 220；P3波动 232 > B上限 220 |
| 2 | 1 | 不合格 | P2:248 / P3:152 | P2:593 / P3:417 | 54.309 | 214 | 261 | 1.262 | 0.936 | 194.05882352941177 | 0.7834243647589646 | 247.7058823529412 | 0 | 模式已切换，等待首帧同步；P2波动 248 > B上限 220 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:497 | 54.498 | 179.5 | 195 | 1.054 | 0.965 | 213.0625 | 0.7600891861761427 | 280.3125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:433 / P3:609 | 49.956 | 149.5 | 172 | 0.907 | 0.956 | 270.22222222222223 | 0.8586054721977052 | 314.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:321 | 52.471 | 168.5 | 184 | 0.901 | 0.956 | 216.76470588235293 | 0.8275320008982708 | 261.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:184 | P2:545 / P3:417 | 49.021 | 148 | 176 | 1.22 | 0.959 | 232.94117647058823 | 0.8232848232848233 | 282.94117647058823 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 10:04:45 | 窗口结束：2026-09-11 10:05:05 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 664 | 240 | 577 | 232 | 529 | 不合格 | 噪声波动值超过上限 |
| 2 | 664 | 248 | 593 | 152 | 417 | 不合格 | 噪声波动值超过上限 |
| 3 | 664 | 192 | 369 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 664 | 160 | 433 | 168 | 609 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 664 | 168 | 321 | 176 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 664 | 168 | 545 | 184 | 417 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | 2026-09-11 10:06:11 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.246 | 0.986 | 89.25714285714285 | 0.6624257845631891 | 134.74285714285713 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.144 | 0.918 | 2365.5757575757575 | 0.8989095263866979 | 2631.6060606060605 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 1.047 | 0.959 | 2425.9117647058824 | 1.0184725566462924 | 2381.9117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 84 | 1.175 | 0.962 | 194.05882352941177 | 0.7834243647589646 | 247.7058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.255 | 0.891 | 1647.0588235294117 | 0.7722859664607238 | 2132.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.711 | 0.963 | 1955.1875 | 0.7847234416154522 | 2491.5625 | 合格 | 指标正常 |
| 热源检测 | 3 | 88 | 1.12 | 0.981 | 213.0625 | 0.7600891861761427 | 280.3125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.066 | 0.953 | 4655.235294117647 | 0.9326270387479966 | 4991.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.998 | 0.964 | 4935.235294117647 | 1.0125025644738905 | 4874.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.241 | 0.967 | 270.22222222222223 | 0.8586054721977052 | 314.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.893 | 0.932 | 4551.894736842105 | 1.071087112674312 | 4249.789473684211 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.977 | 0.971 | 5183.8125 | 0.968077407908866 | 5354.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.247 | 0.98 | 216.76470588235293 | 0.8275320008982708 | 261.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.887 | 0.903 | 5068.705882352941 | 1.0787720967499626 | 4698.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.977 | 0.986 | 4847 | 0.9722137008282795 | 4985.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 84 | 1.208 | 0.98 | 232.94117647058823 | 0.8232848232848233 | 282.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.179 | 0.936 | 1334.0588235294117 | 0.8246309359319323 | 1617.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.897 | 0.967 | 1322.764705882353 | 0.7291740977333896 | 1814.0588235294117 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 1562 | 2358 | - | 89.25714285714285 | 0.6624257845631891 | 134.74285714285713 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1649.5 | 2105.5 | - | 194.05882352941177 | 0.7834243647589646 | 247.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1704.5 | 2242.5 | - | 213.0625 | 0.7600891861761427 | 280.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2432 | 2832.5 | - | 270.22222222222223 | 0.8586054721977052 | 314.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1842.5 | 2226.5 | - | 216.76470588235293 | 0.8275320008982708 | 261.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1980 | 2405 | - | 232.94117647058823 | 0.8232848232848233 | 282.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 41240.5 | 45227.5 | - | 2499.4242424242425 | 0.9118456691172406 | 2741.060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15321.5 | 19639.5 | - | 1802.5294117647059 | 0.7801369688637695 | 2310.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 41949.5 | 44511 | - | 4935.235294117647 | 0.9424524274898339 | 5236.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45293 | 42838 | - | 4767.684210526316 | 1.0573089313226574 | 4509.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45092 | 42377 | - | 5304.941176470588 | 1.064067772612502 | 4985.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11339.5 | 15116 | - | 1334.0588235294117 | 0.7501653876686954 | 1778.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

