================================================================================================
完成时间：2026-09-11 11:25:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789096988239-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：150.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:513 / P3:465 | 70.106 | 226.5 | 315 | 0.975 | 0.957 | 90 | 0.6912442396313364 | 130.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:216 / P3:208 | P2:609 / P3:481 | 55.271 | 174 | 209 | 1.193 | 0.963 | 149.5 | 0.7746113989637305 | 193 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:513 | 72.375 | 217.5 | 284 | 0.987 | 0.966 | 205.05882352941177 | 0.7824915824915825 | 262.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:192 | P2:465 / P3:625 | 52.749 | 200.5 | 235 | 1.035 | 0.955 | 277.5882352941176 | 0.862390350877193 | 321.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:353 | 71.946 | 232.5 | 318 | 0.914 | 0.953 | 215.125 | 0.8270062469966363 | 260.125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:577 / P3:417 | 68.534 | 238.5 | 320 | 1.192 | 0.957 | 237.4375 | 0.8108858057630737 | 292.8125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 11:24:07 | 窗口结束：2026-09-11 11:24:27 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 184 | 513 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 904 | 216 | 609 | 208 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 904 | 176 | 369 | 168 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 904 | 192 | 465 | 192 | 625 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 904 | 184 | 337 | 184 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 904 | 176 | 577 | 176 | 417 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:53 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 2026-09-11 11:24:58 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.468 | 0.965 | 90 | 0.6912442396313364 | 130.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.975 | 0.939 | 2233.657142857143 | 0.8986390178858799 | 2485.6 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 1.502 | 0.965 | 2580.9375 | 1.027596675459115 | 2511.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.275 | 0.968 | 149.5 | 0.7746113989637305 | 193 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.241 | 0.952 | 1657.5294117647059 | 0.7669569951007077 | 2161.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.026 | 0.968 | 1986.1875 | 0.7817519864209983 | 2540.6875 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.329 | 0.968 | 205.05882352941177 | 0.7824915824915825 | 262.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.994 | 0.948 | 4699.823529411765 | 0.9486701496081691 | 4954.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.974 | 0.977 | 5292 | 1.012072386507614 | 5228.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.16 | 0.969 | 277.5882352941176 | 0.862390350877193 | 321.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.025 | 0.925 | 5089.941176470588 | 1.0721906248838333 | 4747.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.981 | 0.966 | 4875.117647058823 | 0.9677370387669313 | 5037.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.243 | 0.974 | 215.125 | 0.8270062469966363 | 260.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.914 | 0.899 | 4557.578947368421 | 1.093317172329331 | 4168.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.774 | 0.973 | 5119.75 | 0.973440600824708 | 5259.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.225 | 0.984 | 237.4375 | 0.8108858057630737 | 292.8125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.189 | 0.93 | 1334.6470588235295 | 0.8238861251316315 | 1619.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.22 | 0.959 | 1402.6875 | 0.7256765932680183 | 1932.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 1575 | 2278.5 | - | 90 | 0.6912442396313364 | 130.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 1345.5 | 1737 | - | 149.5 | 0.7746113989637305 | 193 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1743 | 2227.5 | - | 205.05882352941177 | 0.7824915824915825 | 262.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2359.5 | 2736 | - | 277.5882352941176 | 0.862390350877193 | 321.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1721 | 2081 | - | 215.125 | 0.8270062469966363 | 260.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1899.5 | 2342.5 | - | 223.47058823529412 | 0.8108858057630737 | 275.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 41295 | 45310.5 | - | 2359.714285714286 | 0.9113781573807396 | 2589.1714285714284 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15889.5 | 20325.5 | - | 1869.3529411764705 | 0.7817519864209983 | 2391.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42336 | 44197 | - | 4980.705882352941 | 0.9578930696653619 | 5199.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45307 | 42820 | - | 5330.235294117647 | 1.0580803362914526 | 5037.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45359.5 | 42075.5 | - | 4774.684210526316 | 1.0780501717151312 | 4429 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11344.5 | 15463.5 | - | 1334.6470588235295 | 0.7336308080318169 | 1819.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

