================================================================================================
完成时间：2026-09-11 13:39:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789105027180-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：150.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:465 / P3:401 | 66.94 | 232 | 276 | 1.072 | 0.969 | 115.54285714285714 | 0.6828774062816616 | 169.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:401 | 65.565 | 206 | 276 | 1.219 | 0.952 | 233.2941176470588 | 0.7807086614173229 | 298.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:176 | P2:353 / P3:465 | 54.795 | 196 | 198 | 0.953 | 0.981 | 267.5882352941176 | 0.7665992585102798 | 349.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:593 | 64.514 | 204.5 | 301 | 0.829 | 0.962 | 356.94117647058823 | 0.8576678445229682 | 416.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:192 | P2:273 / P3:305 | 64.729 | 230 | 326 | 0.825 | 0.958 | 301.0625 | 0.8163023216404 | 368.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:529 / P3:353 | 66.601 | 227.5 | 297 | 1.169 | 0.958 | 315.8125 | 0.8057726040503906 | 391.9375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 13:38:06 | 窗口结束：2026-09-11 13:38:26 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1020 | 184 | 465 | 168 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1020 | 176 | 513 | 176 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1020 | 200 | 353 | 176 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1020 | 176 | 433 | 176 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1020 | 168 | 273 | 192 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1020 | 176 | 529 | 176 | 353 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 1 | - |
| 3 | 模式切换成功 | 2026-09-11 13:39:33 | 2026-09-11 13:39:33 | 2026-09-11 13:39:33 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:52 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 2026-09-11 13:38:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 1.412 | 0.977 | 115.54285714285714 | 0.6828774062816616 | 169.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.121 | 0.972 | 2237.4857142857145 | 0.8963977885374815 | 2496.0857142857144 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.034 | 0.955 | 2502.757575757576 | 1.0330073043826296 | 2422.787878787879 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 1.274 | 0.977 | 233.2941176470588 | 0.7807086614173229 | 298.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1 | 0.901 | 1641.7058823529412 | 0.7594492367139242 | 2161.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.678 | 0.97 | 1841.4117647058824 | 0.7797150542990934 | 2361.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 1.29 | 0.99 | 267.5882352941176 | 0.7665992585102798 | 349.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 88 | 0.962 | 0.993 | 4942.3125 | 1.025415926449421 | 4819.8125 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.979 | 0.962 | 5237.6875 | 1.0375639168492863 | 5048.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 1.164 | 0.967 | 356.94117647058823 | 0.8576678445229682 | 416.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.81 | 0.94 | 5138.764705882353 | 1.0920148003700092 | 4705.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.982 | 0.977 | 5130.375 | 0.9675731107889246 | 5302.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.226 | 0.973 | 301.0625 | 0.8163023216404 | 368.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 0.806 | 0.927 | 5118.235294117647 | 1.0974333102100018 | 4663.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.004 | 0.97 | 4811.529411764706 | 0.9723265655460986 | 4948.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 1.237 | 0.973 | 315.8125 | 0.8057726040503906 | 391.9375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.158 | 0.939 | 1327.7058823529412 | 0.8217198194262414 | 1615.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.844 | 0.959 | 1318.764705882353 | 0.7268512514589548 | 1814.3529411764705 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 2022 | 2961 | - | 115.54285714285714 | 0.6828774062816616 | 169.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1983 | 2540 | - | 233.2941176470588 | 0.7807086614173229 | 298.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2274.5 | 2967 | - | 267.5882352941176 | 0.7665992585102798 | 349.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3034 | 3537.5 | - | 356.94117647058823 | 0.8576678445229682 | 416.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2408.5 | 2950.5 | - | 301.0625 | 0.8163023216404 | 368.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2526.5 | 3135.5 | - | 315.8125 | 0.8057726040503906 | 391.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 41295.5 | 45421 | - | 2359.7428571428572 | 0.9091719689130578 | 2595.4857142857145 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15652 | 20074 | - | 1841.4117647058824 | 0.7797150542990934 | 2361.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 41901.5 | 40384.5 | - | 5237.6875 | 1.0375639168492863 | 5048.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45675 | 42418.5 | - | 5373.529411764706 | 1.0767707486120444 | 4990.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45479.5 | 42062 | - | 5350.529411764706 | 1.0812491084589415 | 4948.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11285.5 | 15422 | - | 1327.7058823529412 | 0.731779276358449 | 1814.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

