================================================================================================
完成时间：2026-09-11 13:48:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789105569408-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.2秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:152 | P2:433 / P3:353 | 51.797 | 166 | 170 | 1.048 | 0.949 | 117.44444444444444 | 0.6621769772905247 | 177.36111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:544 / P3:168 | P2:737 / P3:369 | 61.344 | 569.5 | 697 | 1.212 | 0.956 | 296.5882352941176 | 0.795770202020202 | 372.70588235294116 | 0 | 噪声波动值超过上限；P2波动 544 > B上限 220 |
| 3 | 1 | 不合格 | P2:368 / P3:216 | P2:465 / P3:465 | 55.959 | 377.5 | 428 | 1.078 | 0.962 | 320.75 | 0.7656273310458004 | 418.9375 | 0 | 噪声波动值超过上限；P2波动 368 > B上限 220 |
| 4 | 1 | 不合格 | P2:176 / P3:256 | P2:385 / P3:577 | 53.13 | 267.5 | 338 | 0.881 | 0.968 | 415.4117647058824 | 0.8703475474488538 | 477.29411764705884 | 0 | 噪声波动值超过上限；P3波动 256 > B上限 220 |
| 5 | 1 | B类合格 | P2:176 / P3:208 | P2:273 / P3:289 | 53.308 | 207.5 | 255 | 0.953 | 0.954 | 345.70588235294116 | 0.8251895534962089 | 418.94117647058823 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:208 / P3:360 | P2:481 / P3:449 | 54.003 | 358.5 | 465 | 1.096 | 0.964 | 333.36842105263156 | 0.8362820174280433 | 398.63157894736844 | 0 | 噪声波动值超过上限；P3波动 360 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-11 13:47:08 | 窗口结束：2026-09-11 13:47:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1004 | 176 | 433 | 152 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1004 | 544 | 737 | 168 | 369 | 不合格 | 噪声波动值超过上限 |
| 3 | 1004 | 368 | 465 | 216 | 465 | 不合格 | 噪声波动值超过上限 |
| 4 | 1004 | 176 | 385 | 256 | 577 | 不合格 | 噪声波动值超过上限 |
| 5 | 1004 | 176 | 273 | 208 | 289 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1004 | 208 | 481 | 360 | 449 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:48:00 | 2026-09-11 13:48:00 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:54 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 2026-09-11 13:47:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1.452 | 0.967 | 117.44444444444444 | 0.6621769772905247 | 177.36111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 1.06 | 0.932 | 2062.8684210526317 | 0.9072590912247401 | 2273.7368421052633 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 1.036 | 0.944 | 2500.4848484848485 | 1.0325987661273166 | 2421.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.242 | 0.983 | 296.5882352941176 | 0.795770202020202 | 372.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.186 | 0.903 | 1625.4705882352941 | 0.7613655149611506 | 2134.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.617 | 0.972 | 1943.875 | 0.785265230893529 | 2475.4375 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.28 | 0.978 | 320.75 | 0.7656273310458004 | 418.9375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.092 | 0.944 | 4820.705882352941 | 0.9430718420234986 | 5111.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.974 | 0.958 | 4879.235294117647 | 1.0129694083165415 | 4816.764705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.142 | 0.977 | 415.4117647058824 | 0.8703475474488538 | 477.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.866 | 0.94 | 4592.473684210527 | 1.0813721480710363 | 4246.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.982 | 0.981 | 5084.3125 | 0.960606955186869 | 5292.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 1.212 | 0.982 | 345.70588235294116 | 0.8251895534962089 | 418.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.942 | 0.892 | 5076.823529411765 | 1.088553950936495 | 4663.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.008 | 0.976 | 4794.176470588235 | 0.971371703038032 | 4935.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.196 | 0.968 | 333.36842105263156 | 0.8362820174280433 | 398.63157894736844 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.077 | 0.944 | 1312.4705882352941 | 0.8221075902726602 | 1596.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.71 | 0.977 | 1301.2941176470588 | 0.721455826240094 | 1803.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 2114 | 3192.5 | - | 117.44444444444444 | 0.6621769772905247 | 177.36111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2521 | 3168 | - | 296.5882352941176 | 0.795770202020202 | 372.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2566 | 3351.5 | - | 320.75 | 0.7656273310458004 | 418.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3531 | 4057 | - | 415.4117647058824 | 0.8703475474488538 | 477.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2938.5 | 3561 | - | 345.70588235294116 | 0.8251895534962089 | 418.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 3167 | 3787 | - | 333.36842105263156 | 0.8362820174280433 | 398.63157894736844 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 19 | 41258 | 44890 | - | 2171.4736842105262 | 0.9190911116061483 | 2362.6315789473683 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13816.5 | 18147 | - | 1625.4705882352941 | 0.7613655149611506 | 2134.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 40976 | 43449.5 | - | 4820.705882352941 | 0.9430718420234986 | 5111.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43628.5 | 40345.5 | - | 4592.473684210527 | 1.0813721480710363 | 4246.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43153 | 39642.5 | - | 5076.823529411765 | 1.088553950936495 | 4663.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11156 | 13570 | - | 1312.4705882352941 | 0.8221075902726602 | 1596.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

