================================================================================================
完成时间：2026-09-11 13:53:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789105860478-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:449 / P3:385 | 52.892 | 171.5 | 194 | 0.983 | 0.956 | 147.11764705882354 | 0.689645663863229 | 213.3235294117647 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:576 / P3:184 | P2:817 / P3:417 | 61.127 | 595.5 | 702 | 1.226 | 0.971 | 294.11764705882354 | 0.7885191610156127 | 373 | 0 | 噪声波动值超过上限；P2波动 576 > B上限 220 |
| 3 | 1 | 不合格 | P2:368 / P3:224 | P2:577 / P3:561 | 59.669 | 345 | 400 | 0.997 | 0.963 | 340.7647058823529 | 0.7968363136176067 | 427.6470588235294 | 0 | 噪声波动值超过上限；P2波动 368 > B上限 220；P3波动 224 > B上限 220 |
| 4 | 1 | 不合格 | P2:152 / P3:232 | P2:385 / P3:625 | 50.315 | 232 | 250 | 1.035 | 0.949 | 428.70588235294116 | 0.8602455146364495 | 498.3529411764706 | 0 | 噪声波动值超过上限；P3波动 232 > B上限 220 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:273 | 51.404 | 157.5 | 180 | 1.015 | 0.949 | 343.29411764705884 | 0.821393384940183 | 417.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:184 / P3:296 | P2:513 / P3:401 | 55.73 | 299.5 | 386 | 1.062 | 0.966 | 335.42105263157896 | 0.8223225806451613 | 407.89473684210526 | 0 | 噪声波动值超过上限；P3波动 296 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-11 13:52:00 | 窗口结束：2026-09-11 13:52:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 968 | 184 | 449 | 168 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 968 | 576 | 817 | 184 | 417 | 不合格 | 噪声波动值超过上限 |
| 3 | 968 | 368 | 577 | 224 | 561 | 不合格 | 噪声波动值超过上限 |
| 4 | 968 | 152 | 385 | 232 | 625 | 不合格 | 噪声波动值超过上限 |
| 5 | 968 | 168 | 273 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 968 | 184 | 513 | 296 | 401 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:50 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:45 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 2026-09-11 13:52:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 1.409 | 0.971 | 147.11764705882354 | 0.689645663863229 | 213.3235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.995 | 0.91 | 2061.3947368421054 | 0.9074196350999131 | 2271.7105263157896 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.991 | 0.972 | 2426.5882352941176 | 1.0328492739108663 | 2349.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 1.282 | 0.988 | 294.11764705882354 | 0.7885191610156127 | 373 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.365 | 0.94 | 1468.578947368421 | 0.7591620187729561 | 1934.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.626 | 0.972 | 1957.375 | 0.7815432222000399 | 2504.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 1.218 | 0.964 | 340.7647058823529 | 0.7968363136176067 | 427.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.006 | 0.955 | 4763.529411764706 | 0.9378981260568438 | 5078.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.017 | 0.968 | 4888.529411764706 | 1.013043213262632 | 4825.588235294118 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 1.172 | 0.955 | 428.70588235294116 | 0.8602455146364495 | 498.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 1.025 | 0.903 | 5128.588235294118 | 1.0951914380464276 | 4682.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.986 | 0.977 | 5097.5 | 0.9672216688012902 | 5270.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 1.22 | 0.98 | 343.29411764705884 | 0.821393384940183 | 417.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.003 | 0.883 | 5126.35294117647 | 1.1028879495811081 | 4648.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.993 | 0.959 | 4779.705882352941 | 0.971601100083702 | 4919.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.21 | 0.972 | 335.42105263157896 | 0.8223225806451613 | 407.89473684210526 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.036 | 0.948 | 1175.3157894736842 | 0.8228379822395814 | 1428.3684210526317 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.196 | 0.972 | 1301.1764705882354 | 0.7183684073785399 | 1811.2941176470588 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 2501 | 3626.5 | - | 147.11764705882354 | 0.689645663863229 | 213.3235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2500 | 3170.5 | - | 294.11764705882354 | 0.7885191610156127 | 373 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2896.5 | 3635 | - | 340.7647058823529 | 0.7968363136176067 | 427.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3644 | 4236 | - | 428.70588235294116 | 0.8602455146364495 | 498.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2918 | 3552.5 | - | 343.29411764705884 | 0.821393384940183 | 417.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 3186.5 | 3875 | - | 335.42105263157896 | 0.8223225806451613 | 407.89473684210526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 19 | 39166.5 | 43162.5 | - | 2061.3947368421054 | 0.9074196350999131 | 2271.7105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13951.5 | 18377.5 | - | 1468.578947368421 | 0.7591620187729561 | 1934.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 40490 | 43171 | - | 4763.529411764706 | 0.9378981260568438 | 5078.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43593 | 39804 | - | 5128.588235294118 | 1.0951914380464276 | 4682.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43574 | 39509 | - | 5126.35294117647 | 1.1028879495811081 | 4648.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11165.5 | 13569.5 | - | 1175.3157894736842 | 0.8228379822395814 | 1428.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |

