================================================================================================
完成时间：2026-09-11 14:06:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789106656069-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.7秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:385 / P3:513 | 54.879 | 165 | 184 | 1.007 | 0.98 | 222 | 0.7631779984721161 | 290.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:529 / P3:401 | 53.918 | 168.5 | 199 | 1.469 | 0.964 | 220.8235294117647 | 0.7876626101552665 | 280.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:424 / P3:168 | P2:673 / P3:433 | 57.105 | 433 | 480 | 0.999 | 0.955 | 131.96875 | 0.675788126100176 | 195.28125 | 0 | 模式已切换，等待首帧同步；P2波动 424 > B上限 220 |
| 4 | 1 | A类合格 | P2:144 / P3:176 | P2:385 / P3:593 | 51.406 | 160 | 190 | 1.011 | 0.974 | 359.8235294117647 | 0.8590085662126106 | 418.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:305 / P3:337 | 51.19 | 159 | 167 | 1.001 | 0.982 | 281.1764705882353 | 0.8224363386097728 | 341.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:152 | P2:529 / P3:369 | 53.725 | 158.5 | 173 | 2.061 | 0.968 | 305.2352941176471 | 0.820395256916996 | 372.05882352941177 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-09-11 14:05:15 | 窗口结束：2026-09-11 14:05:35 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 200 | 385 | 192 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 836 | 192 | 529 | 184 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 836 | 424 | 673 | 168 | 433 | 不合格 | 噪声波动值超过上限 |
| 4 | 836 | 144 | 385 | 176 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 836 | 160 | 305 | 184 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 836 | 152 | 529 | 152 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | 2026-09-11 14:06:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.117 | 0.985 | 222 | 0.7631779984721161 | 290.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 92 | 1.007 | 0.968 | 4997.35294117647 | 0.9930566108312195 | 5032.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.98 | 0.984 | 4997.35294117647 | 0.9930566108312195 | 5032.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.135 | 0.972 | 220.8235294117647 | 0.7876626101552665 | 280.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 88 | 1.469 | 0.965 | 1232.764705882353 | 0.7131141962705866 | 1728.7058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.36 | 0.957 | 1232.764705882353 | 0.7131141962705866 | 1728.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.365 | 0.961 | 131.96875 | 0.675788126100176 | 195.28125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 92 | 0.999 | 0.952 | 2351.5 | 0.987022980866767 | 2382.4166666666665 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.139 | 0.95 | 2351.5 | 0.987022980866767 | 2382.4166666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 1.17 | 0.98 | 359.8235294117647 | 0.8590085662126106 | 418.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 92 | 1.011 | 0.98 | 5013.411764705882 | 0.9901942559717446 | 5063.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.982 | 0.969 | 5013.411764705882 | 0.9901942559717446 | 5063.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.209 | 0.995 | 281.1764705882353 | 0.8224363386097728 | 341.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 88 | 1.001 | 0.967 | 5017.941176470588 | 0.9990045672795409 | 5022.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.009 | 0.979 | 5017.941176470588 | 0.9990045672795409 | 5022.941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.213 | 0.942 | 305.2352941176471 | 0.820395256916996 | 372.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 80 | 2.125 | 0.986 | 515.6470588235294 | 0.4984646878198567 | 1034.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 2.266 | 0.978 | 515.6470588235294 | 0.4984646878198567 | 1034.4705882352941 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1998 | 2618 | - | 222 | 0.7631779984721161 | 290.8888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1877 | 2383 | - | 220.8235294117647 | 0.7876626101552665 | 280.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 2111.5 | 3124.5 | - | 131.96875 | 0.675788126100176 | 195.28125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3058.5 | 3560.5 | - | 359.8235294117647 | 0.8590085662126106 | 418.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2390 | 2906 | - | 281.1764705882353 | 0.8224363386097728 | 341.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2594.5 | 3162.5 | - | 305.2352941176471 | 0.820395256916996 | 372.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42477.5 | 42774.5 | - | 4997.35294117647 | 0.9930566108312195 | 5032.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 10478.5 | 14694 | - | 1232.764705882353 | 0.7131141962705866 | 1728.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 18 | 42327 | 42883.5 | - | 2351.5 | 0.987022980866767 | 2382.4166666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42614 | 43036 | - | 5013.411764705882 | 0.9901942559717446 | 5063.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42652.5 | 42695 | - | 5017.941176470588 | 0.9990045672795409 | 5022.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 4383 | 8793 | - | 515.6470588235294 | 0.4984646878198567 | 1034.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

