================================================================================================
完成时间：2026-09-11 14:14:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789107099225-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：150.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:337 / P3:481 | 55.224 | 164.5 | 194 | 1.044 | 0.951 | 224.94117647058823 | 0.7697262479871175 | 292.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:545 / P3:449 | 52.901 | 155 | 178 | 1.261 | 0.955 | 236.94117647058823 | 0.7806201550387597 | 303.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:544 / P3:160 | P2:833 / P3:401 | 64.533 | 540.5 | 569 | 1.093 | 0.955 | 138.06060606060606 | 0.674962962962963 | 204.54545454545453 | 0 | 噪声波动值超过上限；P2波动 544 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:545 | 50.346 | 157 | 197 | 0.889 | 0.966 | 350.3888888888889 | 0.8548387096774194 | 409.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:353 / P3:337 | 52.808 | 164 | 180 | 0.906 | 0.962 | 287.4117647058824 | 0.8243630841909904 | 348.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:208 | P2:529 / P3:417 | 54.871 | 189 | 207 | 1.078 | 0.965 | 344.125 | 0.8257348530293941 | 416.75 | 0 | P3 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-11 14:12:38 | 窗口结束：2026-09-11 14:12:58 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 184 | 337 | 168 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 784 | 176 | 545 | 184 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 784 | 544 | 833 | 160 | 401 | 不合格 | 噪声波动值超过上限 |
| 4 | 784 | 160 | 385 | 160 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 784 | 200 | 353 | 184 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 784 | 176 | 529 | 208 | 417 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 14:14:05 | 2026-09-11 14:14:05 | 2026-09-11 14:14:05 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:24 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 2026-09-11 14:13:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.269 | 0.968 | 224.94117647058823 | 0.7697262479871175 | 292.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.073 | 0.91 | 4657.35294117647 | 1.0083418237391748 | 4618.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.98 | 0.967 | 4919.235294117647 | 1.0150262777798007 | 4846.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.309 | 0.941 | 236.94117647058823 | 0.7806201550387597 | 303.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.056 | 0.929 | 1581.388888888889 | 0.7482519320750749 | 2113.4444444444443 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.665 | 0.987 | 1904.1176470588234 | 0.7822430584084483 | 2434.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.499 | 0.972 | 138.06060606060606 | 0.674962962962963 | 204.54545454545453 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 116 | 1.135 | 0.935 | 2390.787878787879 | 0.9081972119579607 | 2632.4545454545455 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.034 | 0.953 | 2516.787878787879 | 1.03075357426529 | 2441.6969696969695 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.116 | 0.963 | 350.3888888888889 | 0.8548387096774194 | 409.8888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.85 | 0.945 | 5111.35294117647 | 1.0776891689094494 | 4742.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.98 | 0.983 | 5160.1875 | 0.966802501229537 | 5337.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.258 | 0.976 | 287.4117647058824 | 0.8243630841909904 | 348.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 0.868 | 0.926 | 5135.470588235294 | 1.1022688534525207 | 4659 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.018 | 0.974 | 4793.941176470588 | 0.9717293842705204 | 4933.411764705882 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.239 | 0.986 | 344.125 | 0.8257348530293941 | 416.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.056 | 0.947 | 1313.764705882353 | 0.8164205293171516 | 1609.1764705882354 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.881 | 0.96 | 1302.5882352941176 | 0.7125756210580513 | 1828 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1912 | 2484 | - | 224.94117647058823 | 0.7697262479871175 | 292.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2014 | 2580 | - | 236.94117647058823 | 0.7806201550387597 | 303.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 2278 | 3375 | - | 138.06060606060606 | 0.674962962962963 | 204.54545454545453 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3153.5 | 3689 | - | 331.94736842105266 | 0.8548387096774194 | 388.3157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2443 | 2963.5 | - | 287.4117647058824 | 0.8243630841909904 | 348.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2753 | 3334 | - | 344.125 | 0.8257348530293941 | 416.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41813.5 | 41194.5 | - | 4919.235294117647 | 1.0150262777798007 | 4846.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 16185 | 20690.5 | - | 1798.3333333333333 | 0.7822430584084483 | 2298.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 41527 | 45130.5 | - | 2516.787878787879 | 0.9201537762710362 | 2735.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45400.5 | 42699 | - | 5341.235294117647 | 1.0632684606196867 | 5023.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45558.5 | 41934 | - | 5359.823529411765 | 1.0864334430295226 | 4933.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11167 | 15538 | - | 1313.764705882353 | 0.7186896640494272 | 1828 | 在线、无火警、无故障、光源就绪、同步正常 |

