================================================================================================
完成时间：2026-09-11 14:22:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789107606193-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：150.3秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:497 | 54.488 | 167.5 | 182 | 0.98 | 0.957 | 236.7058823529412 | 0.7871674491392802 | 300.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:168 | P2:529 / P3:417 | 50.578 | 150.5 | 171 | 1.535 | 0.972 | 252.8125 | 0.7796838858905166 | 324.25 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:176 | P2:497 / P3:449 | 51.946 | 203.5 | 225 | 0.979 | 0.964 | 123.91176470588235 | 0.6672473867595818 | 185.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:184 | P2:401 / P3:625 | 47.459 | 155.5 | 170 | 1.066 | 0.967 | 376.88235294117646 | 0.8661619575503583 | 435.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:321 | 51.651 | 180.5 | 187 | 0.77 | 0.945 | 312.125 | 0.8166802943581357 | 382.1875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:369 | 49.816 | 160 | 163 | 1.064 | 0.963 | 346.5625 | 0.8252716178002679 | 419.9375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 14:21:05 | 窗口结束：2026-09-11 14:21:25 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 176 | 337 | 168 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 876 | 152 | 529 | 168 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 876 | 200 | 497 | 176 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 876 | 152 | 401 | 184 | 625 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 876 | 176 | 321 | 184 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 876 | 160 | 513 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | 2026-09-11 14:22:31 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-11 14:21:51 | 2026-09-11 14:21:51 | 2026-09-11 14:21:51 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 14:21:51 | 2026-09-11 14:21:51 | 2026-09-11 14:21:51 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 2026-09-11 14:21:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.253 | 0.977 | 236.7058823529412 | 0.7871674491392802 | 300.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 0.98 | 0.969 | 5066.375 | 1.0542181993159325 | 4805.8125 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.983 | 0.936 | 4768.35294117647 | 1.0542181993159325 | 4523.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.285 | 0.983 | 252.8125 | 0.7796838858905166 | 324.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 108 | 1.535 | 0.969 | 1363.6470588235295 | 0.7545487094359274 | 1807.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.606 | 0.967 | 1364.8823529411766 | 0.755232236435244 | 1807.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.529 | 0.978 | 123.91176470588235 | 0.6672473867595818 | 185.7058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 0.979 | 0.959 | 2423.939393939394 | 1.0479085061506819 | 2313.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.037 | 0.959 | 2352.6470588235293 | 1.0479085061506819 | 2245.0882352941176 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.148 | 0.976 | 376.88235294117646 | 0.8661619575503583 | 435.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 1.066 | 0.976 | 4218.941176470588 | 0.879053805613433 | 4799.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.975 | 0.955 | 4218.941176470588 | 0.879053805613433 | 4799.411764705882 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.276 | 0.983 | 312.125 | 0.8166802943581357 | 382.1875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.77 | 0.908 | 5340.058823529412 | 1.08653397326184 | 4914.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.008 | 0.957 | 4776.294117647059 | 0.9718255915548587 | 4914.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.224 | 0.971 | 346.5625 | 0.8252716178002679 | 419.9375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.217 | 0.947 | 1311.9411764705883 | 0.7249943113480479 | 1809.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.751 | 0.973 | 1384.3125 | 0.7192868509076739 | 1924.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2012 | 2556 | - | 236.7058823529412 | 0.7871674491392802 | 300.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2022.5 | 2594 | - | 252.8125 | 0.7796838858905166 | 324.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 2106.5 | 3157 | - | 123.91176470588235 | 0.6672473867595818 | 185.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3203.5 | 3698.5 | - | 376.88235294117646 | 0.8661619575503583 | 435.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2497 | 3057.5 | - | 312.125 | 0.8166802943581357 | 382.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2772.5 | 3359.5 | - | 346.5625 | 0.8252716178002679 | 419.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40531 | 38446.5 | - | 5066.375 | 1.0542181993159325 | 4805.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11601.5 | 15361.5 | - | 1364.8823529411766 | 0.755232236435244 | 1807.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 39995 | 38166.5 | - | 2423.939393939394 | 1.0479085061506819 | 2313.121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 35861 | 40795 | - | 4218.941176470588 | 0.879053805613433 | 4799.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45390.5 | 41775.5 | - | 5340.058823529412 | 1.08653397326184 | 4914.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11151.5 | 15396.5 | - | 1311.9411764705883 | 0.7242879875296333 | 1811.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

