================================================================================================
完成时间：2026-09-11 14:31:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789108108601-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:497 | 56.703 | 197.5 | 247 | 1.009 | 0.964 | 248.8125 | 0.7801293356848913 | 318.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:144 | P2:513 / P3:385 | 52.592 | 167.5 | 199 | 1.211 | 0.949 | 249.7058823529412 | 0.8009433962264151 | 311.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:232 / P3:176 | P2:481 / P3:433 | 68.452 | 204.5 | 260 | 1.226 | 0.946 | 108.375 | 0.6662056247118487 | 162.675 | 0 | 噪声波动值超过上限；P2波动 232 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:433 / P3:593 | 48.761 | 163.5 | 173 | 0.876 | 0.968 | 366.6470588235294 | 0.8718701916351937 | 420.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:305 | 55.509 | 167 | 173 | 0.871 | 0.955 | 310.5 | 0.8341168569509738 | 372.25 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:513 / P3:385 | 49.522 | 156 | 167 | 1.064 | 0.971 | 322.4117647058824 | 0.8305803909683286 | 388.1764705882353 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 14:29:30 | 窗口结束：2026-09-11 14:29:50 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 192 | 369 | 184 | 497 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 880 | 168 | 513 | 144 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 880 | 232 | 481 | 176 | 433 | 不合格 | 噪声波动值超过上限 |
| 4 | 880 | 176 | 433 | 168 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 880 | 176 | 321 | 184 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 880 | 160 | 513 | 176 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:21 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:16 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 2026-09-11 14:30:22 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.311 | 0.989 | 248.8125 | 0.7801293356848913 | 318.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 1.009 | 0.933 | 4891.529411764706 | 1.0149639936531185 | 4819.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.981 | 0.977 | 4891.529411764706 | 1.0149639936531185 | 4819.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.272 | 0.977 | 249.7058823529412 | 0.8009433962264151 | 311.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.211 | 0.914 | 1676.4736842105262 | 0.7803091546017981 | 2148.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.465 | 0.958 | 1990.8125 | 0.7803091546017981 | 2551.3125 | 合格 | 指标正常 |
| 热源检测 | 3 | 96 | 1.437 | 0.972 | 108.375 | 0.6662056247118487 | 162.675 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.226 | 0.925 | 2469.9117647058824 | 0.9296689914757003 | 2656.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.044 | 0.945 | 2483.242424242424 | 1.0167373880245167 | 2442.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 1.205 | 0.982 | 366.6470588235294 | 0.8718701916351937 | 420.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 0.876 | 0.945 | 5367.117647058823 | 1.0795324128302513 | 4971.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.979 | 0.974 | 5110.6875 | 0.9674866006460086 | 5282.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 1.291 | 0.972 | 310.5 | 0.8341168569509738 | 372.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.871 | 0.943 | 5358.117647058823 | 1.087007888110553 | 4929.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.998 | 0.952 | 4788.764705882353 | 0.9715025597575092 | 4929.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 96 | 1.201 | 1 | 322.4117647058824 | 0.8305803909683286 | 388.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.041 | 0.945 | 1306.1176470588234 | 0.7223631986466263 | 1808.1176470588234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.245 | 0.975 | 1296.4117647058824 | 0.7169952501789316 | 1808.1176470588234 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1990.5 | 2551.5 | - | 248.8125 | 0.7801293356848913 | 318.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2122.5 | 2650 | - | 249.7058823529412 | 0.8009433962264151 | 311.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 20.5 | 2167.5 | 3253.5 | - | 105.73170731707317 | 0.6662056247118487 | 158.70731707317074 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3116.5 | 3574.5 | - | 366.6470588235294 | 0.8718701916351937 | 420.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2484 | 2978 | - | 310.5 | 0.8341168569509738 | 372.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2740.5 | 3299.5 | - | 322.4117647058824 | 0.8305803909683286 | 388.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41578 | 40965 | - | 4891.529411764706 | 1.0149639936531185 | 4819.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15926.5 | 20410.5 | - | 1676.4736842105262 | 0.7803091546017981 | 2148.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 41988.5 | 45165 | - | 2469.9117647058824 | 0.9296689914757003 | 2656.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45620.5 | 42259.5 | - | 5367.117647058823 | 1.0795324128302513 | 4971.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45544 | 41898.5 | - | 5358.117647058823 | 1.087007888110553 | 4929.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11102 | 15369 | - | 1306.1176470588234 | 0.7223631986466263 | 1808.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

