================================================================================================
完成时间：2026-09-11 14:33:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789108268403-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.8秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:465 | 52.479 | 180.5 | 188 | 1.03 | 0.956 | 290.5625 | 0.7677952105697771 | 378.4375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:184 | P2:433 / P3:417 | 51.372 | 177 | 196 | 1.588 | 0.943 | 118.79411764705883 | 0.6333699231613611 | 187.55882352941177 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:256 / P3:136 | P2:513 / P3:337 | 54.816 | 264 | 327 | 0.99 | 0.94 | 351.52941176470586 | 0.8199780461031834 | 428.70588235294116 | 0 | 噪声波动值超过上限；P2波动 256 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:401 / P3:545 | 50.005 | 177.5 | 201 | 0.967 | 0.957 | 427.8235294117647 | 0.8637767220902612 | 495.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:152 | P2:225 / P3:241 | 48.329 | 145.5 | 150 | 0.939 | 0.967 | 338.88235294117646 | 0.8153127653552222 | 415.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:305 | 51.769 | 170 | 203 | 1.229 | 0.968 | 336 | 0.8207765492414503 | 409.36842105263156 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 14:32:11 | 窗口结束：2026-09-11 14:32:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 184 | 337 | 184 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 932 | 200 | 433 | 184 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 932 | 256 | 513 | 136 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 932 | 176 | 401 | 176 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 932 | 144 | 225 | 152 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 932 | 168 | 481 | 160 | 305 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:01 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:32:57 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:32:56 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 2026-09-11 14:33:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 1.302 | 0.967 | 290.5625 | 0.7677952105697771 | 378.4375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.039 | 0.932 | 4588.411764705882 | 0.9619549131807419 | 4769.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.989 | 0.967 | 4845.823529411765 | 1.014769647696477 | 4775.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.601 | 0.964 | 118.79411764705883 | 0.6333699231613611 | 187.55882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.362 | 0.899 | 748.3030303030303 | 0.611298148331518 | 1224.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.81 | 0.96 | 793.2727272727273 | 0.6033326419138492 | 1314.8181818181818 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 1.227 | 0.961 | 351.52941176470586 | 0.8199780461031834 | 428.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.999 | 0.898 | 5104.058823529412 | 0.9996198244280086 | 5106 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.987 | 0.95 | 5278 | 1.0487829110779932 | 5032.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 1.166 | 0.972 | 427.8235294117647 | 0.8637767220902612 | 495.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 148 | 0.957 | 0.93 | 5135.529411764706 | 1.055301043165033 | 4866.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.981 | 0.962 | 5071.75 | 0.9605928240822946 | 5279.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 1.226 | 0.976 | 338.88235294117646 | 0.8153127653552222 | 415.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 0.927 | 0.953 | 5110.64705882353 | 1.0697917821038503 | 4777.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.005 | 0.968 | 5104.9375 | 0.970797280593325 | 5258.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.218 | 0.975 | 336 | 0.8207765492414503 | 409.36842105263156 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.228 | 0.966 | 1290.3529411764705 | 0.8142841233898809 | 1584.6470588235295 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.887 | 0.959 | 1359 | 0.7138073665550522 | 1903.875 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2324.5 | 3027.5 | - | 290.5625 | 0.7677952105697771 | 378.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 2019.5 | 3188.5 | - | 118.79411764705883 | 0.6333699231613611 | 187.55882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2988 | 3644 | - | 351.52941176470586 | 0.8199780461031834 | 428.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3636.5 | 4210 | - | 427.8235294117647 | 0.8637767220902612 | 495.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2880.5 | 3533 | - | 338.88235294117646 | 0.8153127653552222 | 415.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 3192 | 3889 | - | 336 | 0.8207765492414503 | 409.36842105263156 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41189.5 | 42443 | - | 4845.823529411765 | 0.9704662724124119 | 4993.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13089 | 21694.5 | - | 793.2727272727273 | 0.6033326419138492 | 1314.8181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45538 | 45126 | - | 5357.411764705882 | 1.009129991579134 | 5308.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45528 | 43683 | - | 5356.235294117647 | 1.0422361101572695 | 5139.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45281.5 | 42892 | - | 5327.235294117647 | 1.0557096894525786 | 5046.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10968 | 15231 | - | 1290.3529411764705 | 0.7201103013590703 | 1791.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

