================================================================================================
完成时间：2026-09-11 14:37:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789108521302-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:321 / P3:481 | 53.643 | 184 | 200 | 0.979 | 0.945 | 295.2352941176471 | 0.7950261365436401 | 371.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:216 / P3:192 | P2:513 / P3:417 | 53.965 | 185.5 | 210 | 1.502 | 0.953 | 128.66666666666666 | 0.6405189319656057 | 200.87878787878788 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:192 / P3:160 | P2:513 / P3:385 | 53.525 | 210 | 229 | 1.004 | 0.931 | 368.70588235294116 | 0.836849132176235 | 440.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:417 / P3:577 | 50.072 | 157 | 188 | 0.898 | 0.965 | 434.6470588235294 | 0.853824820892073 | 509.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:273 / P3:273 | 51.858 | 154 | 176 | 0.91 | 0.951 | 363.8235294117647 | 0.8204005836317814 | 443.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:192 | P2:529 / P3:385 | 50.384 | 187 | 213 | 1.07 | 0.96 | 410.0625 | 0.8263224181360201 | 496.25 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 14:36:24 | 窗口结束：2026-09-11 14:36:45 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 160 | 321 | 176 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 920 | 216 | 513 | 192 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 920 | 192 | 513 | 160 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 920 | 176 | 417 | 176 | 577 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 920 | 176 | 273 | 176 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 920 | 176 | 529 | 192 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:16 | 2026-09-11 14:37:16 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:16 | 2026-09-11 14:37:16 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 14:37:09 | 2026-09-11 14:37:09 | 2026-09-11 14:37:09 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:16 | 2026-09-11 14:37:16 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:10 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:16 | 2026-09-11 14:37:16 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 14:37:09 | 2026-09-11 14:37:09 | 2026-09-11 14:37:09 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 2026-09-11 14:37:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.298 | 0.978 | 295.2352941176471 | 0.7950261365436401 | 371.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 132 | 0.979 | 0.917 | 4642.117647058823 | 0.975789499715607 | 4757.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.982 | 0.941 | 4900.64705882353 | 1.0153810527855307 | 4826.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.566 | 0.949 | 128.66666666666666 | 0.6405189319656057 | 200.87878787878788 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.645 | 0.922 | 707.1142857142858 | 0.6112071520300306 | 1156.9142857142858 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.548 | 0.983 | 797.6363636363636 | 0.6031069562826505 | 1322.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.052 | 0.973 | 368.70588235294116 | 0.836849132176235 | 440.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.016 | 0.837 | 5101.64705882353 | 0.9998386018307164 | 5102.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.985 | 0.967 | 5274.6875 | 1.0489714747374308 | 5028.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.207 | 0.977 | 434.6470588235294 | 0.853824820892073 | 509.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.885 | 0.926 | 5080.588235294118 | 1.04730262280372 | 4851.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.982 | 0.984 | 5096.25 | 0.966537463105864 | 5272.6875 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.246 | 0.972 | 363.8235294117647 | 0.8204005836317814 | 443.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.897 | 0.91 | 5089.176470588235 | 1.0552404649517606 | 4822.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.002 | 0.962 | 4788.176470588235 | 0.9712209614489745 | 4930.058823529412 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.23 | 0.968 | 410.0625 | 0.8263224181360201 | 496.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.059 | 0.933 | 1294.0588235294117 | 0.8161985678774163 | 1585.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.2 | 0.975 | 1364.625 | 0.7134827789033397 | 1912.625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2509.5 | 3156.5 | - | 295.2352941176471 | 0.7950261365436401 | 371.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 2123 | 3314.5 | - | 128.66666666666666 | 0.6405189319656057 | 200.87878787878788 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3134 | 3745 | - | 368.70588235294116 | 0.836849132176235 | 440.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3694.5 | 4327 | - | 434.6470588235294 | 0.853824820892073 | 509.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3092.5 | 3769.5 | - | 363.8235294117647 | 0.8204005836317814 | 443.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3280.5 | 3970 | - | 410.0625 | 0.8263224181360201 | 496.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39458 | 40437 | - | 4642.117647058823 | 0.975789499715607 | 4757.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13161 | 21822 | - | 752.0571428571428 | 0.6031069562826505 | 1246.9714285714285 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45518 | 45095 | - | 5355.058823529412 | 1.0093801973611265 | 5305.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45085.5 | 43533 | - | 5304.176470588235 | 1.035662600785611 | 5121.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45105.5 | 43274 | - | 5306.529411764706 | 1.0423233350279613 | 5091.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 10999.5 | 15301 | - | 1294.0588235294117 | 0.7188745833605646 | 1800.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

