================================================================================================
完成时间：2026-09-11 15:07:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789110302625-14 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:184 | P2:385 / P3:513 | 53.769 | 182.5 | 203 | 1.09 | 0.966 | 194.94117647058823 | 0.7808671065032988 | 249.64705882352942 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | 不合格 | P2:232 / P3:184 | P2:545 / P3:465 | 52.754 | 223.5 | 255 | 1.734 | 0.952 | 76.3529411764706 | 0.6198662846227316 | 123.17647058823529 | 0 | 噪声波动值超过上限；P2波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:976 / P3:168 | P2:1233 / P3:433 | 87.775 | 969 | 1129 | 0.993 | 0.938 | 250.64705882352942 | 0.8176933410094032 | 306.52941176470586 | 0 | 噪声波动值超过上限；P2波动 976 > B上限 220；P2绝对值 1233 > B上限 1100 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:401 / P3:609 | 49.626 | 196.5 | 211 | 0.877 | 0.944 | 325 | 0.8688473030350684 | 374.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:200 | P2:321 / P3:337 | 52.029 | 185.5 | 199 | 0.999 | 0.965 | 242.64705882352942 | 0.8148952983010668 | 297.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:545 / P3:385 | 51.767 | 177.5 | 192 | 1.754 | 0.975 | 300.4375 | 0.8335356337783943 | 360.4375 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:06:06 | 窗口结束：2026-09-11 15:06:26 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 208 | 385 | 184 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 920 | 232 | 545 | 184 | 465 | 不合格 | 噪声波动值超过上限 |
| 3 | 920 | 976 | 1233 | 168 | 433 | 不合格 | 噪声波动值超过上限 |
| 4 | 920 | 168 | 401 | 184 | 609 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 920 | 184 | 321 | 200 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 920 | 176 | 545 | 176 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:52 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 2026-09-11 15:06:57 | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 15:07:33 | 2026-09-11 15:07:33 | 2026-09-11 15:07:33 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 15:07:33 | 2026-09-11 15:07:33 | 2026-09-11 15:07:33 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 1.295 | 0.966 | 194.94117647058823 | 0.7808671065032988 | 249.64705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.104 | 0.938 | 4925.625 | 1.008574353724085 | 4883.75 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.984 | 0.992 | 4900.941176470588 | 1.0154419919804019 | 4826.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 1.618 | 0.986 | 76.3529411764706 | 0.6198662846227316 | 123.17647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.834 | 0.899 | 685.2162162162163 | 0.607927297141761 | 1127.1351351351352 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 148 | 2.759 | 0.973 | 817.8484848484849 | 0.6016138739662513 | 1359.4242424242425 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 1.222 | 0.954 | 250.64705882352942 | 0.8176933410094032 | 306.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.003 | 0.889 | 5048.411764705882 | 0.9824286270290071 | 5138.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.959 | 0.955 | 5252.25 | 1.0484056090623284 | 5009.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 1.157 | 0.955 | 325 | 0.8688473030350684 | 374.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.863 | 0.905 | 5132.823529411765 | 1.0936642225982327 | 4693.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.982 | 0.965 | 5113.4375 | 0.9675149594380454 | 5285.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.225 | 0.971 | 242.64705882352942 | 0.8148952983010668 | 297.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 92 | 0.995 | 0.945 | 5049.5625 | 1.0039640132216616 | 5029.625 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.02 | 0.972 | 5022.35294117647 | 0.9981295300444236 | 5031.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 1.224 | 0.986 | 300.4375 | 0.8335356337783943 | 360.4375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 96 | 1.888 | 0.978 | 707.8823529411765 | 0.5275293705067509 | 1341.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.955 | 0.965 | 791.8823529411765 | 0.5369978858350951 | 1474.6470588235295 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1657 | 2122 | - | 194.94117647058823 | 0.7808671065032988 | 249.64705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 1298 | 2094 | - | 76.3529411764706 | 0.6198662846227316 | 123.17647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2130.5 | 2605.5 | - | 250.64705882352942 | 0.8176933410094032 | 306.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2762.5 | 3179.5 | - | 325 | 0.8688473030350684 | 374.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2062.5 | 2531 | - | 242.64705882352942 | 0.8148952983010668 | 297.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2403.5 | 2883.5 | - | 300.4375 | 0.8335356337783943 | 360.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39405 | 39070 | - | 4925.625 | 1.008574353724085 | 4883.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 12676.5 | 20852 | - | 685.2162162162163 | 0.607927297141761 | 1127.1351351351352 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42911.5 | 43679 | - | 5048.411764705882 | 0.9824286270290071 | 5138.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43629 | 39892.5 | - | 5132.823529411765 | 1.0936642225982327 | 4693.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 40396.5 | 40237 | - | 5049.5625 | 1.0039640132216616 | 5029.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6017 | 11406 | - | 707.8823529411765 | 0.5275293705067509 | 1341.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

