================================================================================================
完成时间：2026-09-11 15:14:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789110707279-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:337 / P3:465 | 51.384 | 155.5 | 182 | 0.985 | 0.959 | 236.5 | 0.7653721682847896 | 309 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:497 / P3:433 | 51.781 | 170 | 191 | 1.586 | 0.957 | 95.63636363636364 | 0.6305694305694306 | 151.66666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:160 | P2:561 / P3:417 | 53.101 | 170 | 197 | 1.074 | 0.94 | 303.3125 | 0.8354277844723704 | 363.0625 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:561 | 48.885 | 193 | 223 | 1.034 | 0.959 | 365.8235294117647 | 0.8663973251602117 | 422.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:321 / P3:305 | 53.959 | 172.5 | 191 | 0.952 | 0.939 | 278.70588235294116 | 0.8142292490118577 | 342.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:168 / P3:160 | P2:529 / P3:369 | 52.155 | 173.5 | 185 | 1.959 | 0.971 | 300.5882352941176 | 0.8066298342541437 | 372.6470588235294 | 0 | 模式已切换，等待首帧同步 |

噪声采集诊断
窗口开始：2026-09-11 15:12:49 | 窗口结束：2026-09-11 15:13:09 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 160 | 337 | 152 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 920 | 200 | 497 | 192 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 920 | 192 | 561 | 160 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 920 | 160 | 385 | 176 | 561 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 920 | 184 | 321 | 168 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 920 | 168 | 529 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:41 | 2026-09-11 15:13:41 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:35 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:40 | 2026-09-11 15:13:41 | 2026-09-11 15:13:41 | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 15:14:16 | 2026-09-11 15:14:16 | 2026-09-11 15:14:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 1.292 | 0.965 | 236.5 | 0.7653721682847896 | 309 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.991 | 0.931 | 4646.64705882353 | 1.0083998212803982 | 4607.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.982 | 0.981 | 4910 | 1.015252505595018 | 4836.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 1.634 | 0.976 | 95.63636363636364 | 0.6305694305694306 | 151.66666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.544 | 0.924 | 673.3783783783783 | 0.609362389023406 | 1105.054054054054 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.712 | 0.97 | 832.25 | 0.6012688235161312 | 1384.15625 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 1.244 | 0.984 | 303.3125 | 0.8354277844723704 | 363.0625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.09 | 0.866 | 5075.941176470588 | 0.9979876250505985 | 5086.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.982 | 0.962 | 5268.5625 | 1.0486788415605095 | 5024 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 1.154 | 0.976 | 365.8235294117647 | 0.8663973251602117 | 422.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.026 | 0.932 | 5144.529411764706 | 1.0960347895831766 | 4693.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.983 | 0.966 | 5110.625 | 0.9672573280654854 | 5283.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 1.323 | 0.946 | 278.70588235294116 | 0.8142292490118577 | 342.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.94 | 0.9 | 4320.35 | 1.0855696266144028 | 3979.8 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.004 | 0.97 | 4800.470588235294 | 0.9717320378176276 | 4940.117647058823 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 1.242 | 0.976 | 300.5882352941176 | 0.8066298342541437 | 372.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 68 | 1.959 | 0.97 | 615.5 | 0.5046891815712602 | 1219.5625 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 136 | 2.022 | 0.966 | 579.2941176470588 | 0.5046891815712602 | 1147.8235294117646 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1892 | 2472 | - | 236.5 | 0.7653721682847896 | 309 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1578 | 2502.5 | - | 95.63636363636364 | 0.6305694305694306 | 151.66666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2426.5 | 2904.5 | - | 303.3125 | 0.8354277844723704 | 363.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3109.5 | 3589 | - | 365.8235294117647 | 0.8663973251602117 | 422.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2369 | 2909.5 | - | 278.70588235294116 | 0.8142292490118577 | 342.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2555 | 3167.5 | - | 300.5882352941176 | 0.8066298342541437 | 372.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41735 | 41108 | - | 4910 | 1.015252505595018 | 4836.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18.5 | 13316 | 22146.5 | - | 719.7837837837837 | 0.6012688235161312 | 1197.1081081081081 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45329.5 | 44984 | - | 5332.882352941177 | 1.007680508625289 | 5292.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45688.5 | 42269 | - | 5375.117647058823 | 1.0808985308382029 | 4972.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45092 | 42121 | - | 4509.2 | 1.0705348875857648 | 4212.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 4924 | 9756.5 | - | 579.2941176470588 | 0.5046891815712602 | 1147.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |

