================================================================================================
完成时间：2026-09-11 15:16:56（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789110864124-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:289 / P3:449 | 52.65 | 171.5 | 184 | 1.059 | 0.966 | 271.70588235294116 | 0.7634710743801653 | 355.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:385 | 51.54 | 169.5 | 177 | 1.833 | 0.953 | 116.39393939393939 | 0.6280248528449968 | 185.33333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:369 | 51.666 | 162 | 185 | 0.99 | 0.943 | 333.3529411764706 | 0.8269371078359843 | 403.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:152 | P2:337 / P3:529 | 49.699 | 149 | 179 | 0.897 | 0.966 | 412 | 0.8646913580246913 | 476.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:225 / P3:257 | 52.706 | 168 | 190 | 0.973 | 0.953 | 326.6470588235294 | 0.8138648688260296 | 401.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:481 / P3:321 | 50.768 | 156 | 176 | 1.222 | 0.958 | 382.1875 | 0.8275815401272162 | 461.8125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:15:26 | 窗口结束：2026-09-11 15:15:46 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 176 | 289 | 168 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 872 | 168 | 417 | 168 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 872 | 168 | 481 | 160 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 872 | 136 | 337 | 152 | 529 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 872 | 160 | 225 | 168 | 257 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 872 | 168 | 481 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:16:11 | 2026-09-11 15:16:11 | 2026-09-11 15:16:11 | 2026-09-11 15:16:16 | 2026-09-11 15:16:16 | 2026-09-11 15:16:16 | 2026-09-11 15:16:16 | 2026-09-11 15:16:16 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:12 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 2026-09-11 15:16:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.238 | 0.984 | 271.70588235294116 | 0.7634710743801653 | 355.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 1.07 | 0.943 | 4137.0526315789475 | 0.9751873356160985 | 4242.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.981 | 0.968 | 4881.35294117647 | 1.0152440143386716 | 4808.058823529412 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 1.644 | 0.984 | 116.39393939393939 | 0.6280248528449968 | 185.33333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.839 | 0.909 | 753.8484848484849 | 0.6039865980382636 | 1248.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 2.799 | 0.972 | 807.2727272727273 | 0.60055456615343 | 1344.2121212121212 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.186 | 0.98 | 333.3529411764706 | 0.8269371078359843 | 403.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.998 | 0.886 | 5099.235294117647 | 1.0007966011683485 | 5095.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.965 | 0.954 | 5257.375 | 1.0481993769470406 | 5015.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.151 | 0.974 | 412 | 0.8646913580246913 | 476.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.883 | 0.944 | 4610.9473684210525 | 1.0855471847739888 | 4247.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.984 | 0.978 | 5093.375 | 0.9669435215946844 | 5267.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.286 | 0.989 | 326.6470588235294 | 0.8138648688260296 | 401.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.962 | 0.91 | 4567.421052631579 | 1.0398039756047879 | 4392.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.012 | 0.957 | 4795.058823529412 | 0.971214792927608 | 4937.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.228 | 0.974 | 382.1875 | 0.8275815401272162 | 461.8125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.185 | 0.935 | 1123.65 | 0.8026931456941815 | 1399.85 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 2.091 | 0.968 | 1348 | 0.7167969971848608 | 1880.5882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2309.5 | 3025 | - | 271.70588235294116 | 0.7634710743801653 | 355.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1920.5 | 3058 | - | 116.39393939393939 | 0.6280248528449968 | 185.33333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2833.5 | 3426.5 | - | 333.3529411764706 | 0.8269371078359843 | 403.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3502 | 4050 | - | 412 | 0.8646913580246913 | 476.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2776.5 | 3411.5 | - | 326.6470588235294 | 0.8138648688260296 | 401.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3057.5 | 3694.5 | - | 382.1875 | 0.8275815401272162 | 461.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41491.5 | 42188.5 | - | 4367.526315789473 | 0.9834789101295377 | 4440.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13191.5 | 21980 | - | 799.4848484848485 | 0.6001592356687898 | 1332.121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45469.5 | 45010 | - | 5349.35294117647 | 1.010208842479449 | 5295.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45715.5 | 42662 | - | 4812.1578947368425 | 1.0715742346819184 | 4490.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45236.5 | 43995.5 | - | 4761.736842105263 | 1.028207430305372 | 4631.105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 11236.5 | 15524 | - | 1123.65 | 0.7238147384694666 | 1552.4 | 在线、无火警、无故障、光源就绪、同步正常 |

