================================================================================================
完成时间：2026-09-11 15:20:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789111064544-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：156.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:200 | P2:321 / P3:465 | 51.727 | 165 | 206 | 0.984 | 0.958 | 297.47058823529414 | 0.7712368461186518 | 385.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:136 | P2:433 / P3:353 | 51.7 | 165 | 181 | 1.44 | 0.943 | 121.85714285714286 | 0.6314776428782943 | 192.97142857142856 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:497 / P3:417 | 53.332 | 161 | 182 | 0.997 | 0.937 | 356.47058823529414 | 0.8302507192766132 | 429.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:144 | P2:369 / P3:529 | 49.371 | 144 | 161 | 0.988 | 0.946 | 445.4117647058824 | 0.8680499828040812 | 513.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:257 / P3:273 | 51.937 | 167.5 | 186 | 0.952 | 0.962 | 379.0625 | 0.8240489130434783 | 460 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:481 / P3:321 | 47.733 | 160.5 | 177 | 1.227 | 0.959 | 333.36842105263156 | 0.827324973876698 | 402.94736842105266 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:18:50 | 窗口结束：2026-09-11 15:19:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 192 | 321 | 200 | 465 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 864 | 176 | 433 | 136 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 864 | 168 | 497 | 176 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 864 | 160 | 369 | 144 | 529 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 864 | 176 | 257 | 184 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 864 | 160 | 481 | 160 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:19:35 | 2026-09-11 15:19:35 | 2026-09-11 15:19:35 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:19:36 | 2026-09-11 15:19:36 | 2026-09-11 15:19:36 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:19:35 | 2026-09-11 15:19:35 | 2026-09-11 15:19:35 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:40 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 15:20:16 | 2026-09-11 15:20:16 | 2026-09-11 15:20:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:19:36 | 2026-09-11 15:19:36 | 2026-09-11 15:19:36 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 2026-09-11 15:19:41 | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 15:20:16 | 2026-09-11 15:20:16 | 2026-09-11 15:20:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.232 | 0.985 | 297.47058823529414 | 0.7712368461186518 | 385.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.991 | 0.932 | 4145.736842105263 | 0.9618996446409164 | 4309.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 0.994 | 0.961 | 5195.75 | 1.0152162762865446 | 5117.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.537 | 0.956 | 121.85714285714286 | 0.6314776428782943 | 192.97142857142856 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.457 | 0.927 | 733.3823529411765 | 0.5966167392448677 | 1229.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.422 | 0.948 | 816.1212121212121 | 0.5976123907158389 | 1365.6363636363637 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.15 | 0.986 | 356.47058823529414 | 0.8302507192766132 | 429.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.007 | 0.886 | 5102.823529411765 | 1.0010732213951878 | 5097.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.952 | 0.945 | 5258.875 | 1.0488513269261932 | 5013.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.161 | 0.975 | 445.4117647058824 | 0.8680499828040812 | 513.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.978 | 0.909 | 5095.411764705882 | 1.066287529081576 | 4778.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.98 | 0.955 | 4799.294117647059 | 0.9666137478378314 | 4965.058823529412 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.212 | 0.99 | 379.0625 | 0.8240489130434783 | 460 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.952 | 0.927 | 5321.882352941177 | 1.0334932602238975 | 5149.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.989 | 0.972 | 4793.235294117647 | 0.9709611305736279 | 4936.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.223 | 0.974 | 333.36842105263156 | 0.827324973876698 | 402.94736842105266 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.226 | 0.943 | 1331.7058823529412 | 0.7954393731773304 | 1674.1764705882354 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.196 | 0.963 | 1365.764705882353 | 0.7171140006794947 | 1904.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2528.5 | 3278.5 | - | 297.47058823529414 | 0.7712368461186518 | 385.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 2132.5 | 3377 | - | 121.85714285714286 | 0.6314776428782943 | 192.97142857142856 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3030 | 3649.5 | - | 356.47058823529414 | 0.8302507192766132 | 429.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3786 | 4361.5 | - | 445.4117647058824 | 0.8680499828040812 | 513.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3032.5 | 3680 | - | 379.0625 | 0.8240489130434783 | 460 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 3167 | 3828 | - | 333.36842105263156 | 0.827324973876698 | 402.94736842105266 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41566 | 42829.5 | - | 4375.368421052632 | 0.9704993053853068 | 4508.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13466 | 22533 | - | 792.1176470588235 | 0.5976123907158389 | 1325.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45506.5 | 45015 | - | 5353.705882352941 | 1.0109185826946574 | 5295.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45194 | 42909 | - | 5316.941176470588 | 1.0532522314665922 | 5048.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45236 | 43770 | - | 5321.882352941177 | 1.0334932602238975 | 5149.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11609 | 16188.5 | - | 1365.764705882353 | 0.7171140006794947 | 1904.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

