================================================================================================
完成时间：2026-09-11 15:26:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789111439829-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：155.7秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:337 / P3:481 | 52.543 | 158 | 166 | 1.017 | 0.961 | 315.5 | 0.7741143996319583 | 407.5625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:449 / P3:401 | 52.53 | 163 | 187 | 1.497 | 0.948 | 116.27777777777777 | 0.626365404758342 | 185.63888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:513 / P3:385 | 52.186 | 185 | 190 | 0.99 | 0.931 | 376.70588235294116 | 0.8327698309492848 | 452.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:369 / P3:545 | 49.104 | 150.5 | 165 | 0.934 | 0.943 | 433.3125 | 0.8609213957531355 | 503.3125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:160 | P2:241 / P3:273 | 50.755 | 162 | 195 | 0.963 | 0.956 | 336.70588235294116 | 0.8235971223021583 | 408.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:529 / P3:369 | 50.014 | 151 | 171 | 1.228 | 0.956 | 351.4117647058824 | 0.8260508849557522 | 425.4117647058824 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:25:04 | 窗口结束：2026-09-11 15:25:24 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 184 | 337 | 176 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 908 | 176 | 449 | 160 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 908 | 152 | 513 | 160 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 908 | 144 | 369 | 152 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 908 | 144 | 241 | 160 | 273 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 908 | 168 | 529 | 168 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:49 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:54 | 2026-09-11 15:25:55 | 2026-09-11 15:25:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.286 | 0.986 | 315.5 | 0.7741143996319583 | 407.5625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.024 | 0.933 | 4612.176470588235 | 0.9626987537602063 | 4790.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.985 | 0.962 | 4873.294117647059 | 1.021025388217895 | 4772.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.59 | 0.981 | 116.27777777777777 | 0.626365404758342 | 185.63888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.277 | 0.91 | 730.4411764705883 | 0.6101216066822258 | 1197.2058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.816 | 0.955 | 778.2941176470588 | 0.6029438570907765 | 1290.8235294117646 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.195 | 0.986 | 376.70588235294116 | 0.8327698309492848 | 452.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.999 | 0.862 | 3776.608695652174 | 1.0002533394748963 | 3775.6521739130435 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.985 | 0.949 | 5276.375 | 1.0487986682237185 | 5030.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.162 | 0.986 | 433.3125 | 0.8609213957531355 | 503.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.921 | 0.882 | 5105.411764705882 | 1.0830182557805812 | 4714.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.982 | 0.962 | 5119.25 | 0.966956685988171 | 5294.1875 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.234 | 0.964 | 336.70588235294116 | 0.8235971223021583 | 408.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.952 | 0.937 | 5096.529411764706 | 1.0513536142897013 | 4847.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 1.009 | 0.964 | 4791.117647058823 | 0.9711223187991082 | 4933.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.211 | 0.96 | 351.4117647058824 | 0.8260508849557522 | 425.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.228 | 0.917 | 1322.8823529411766 | 0.7986434177350048 | 1656.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.726 | 0.989 | 1332.0588235294117 | 0.7124653913918952 | 1869.6470588235295 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2524 | 3260.5 | - | 315.5 | 0.7741143996319583 | 407.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 2093 | 3341.5 | - | 116.27777777777777 | 0.626365404758342 | 185.63888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3202 | 3845 | - | 376.70588235294116 | 0.8327698309492848 | 452.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 3466.5 | 4026.5 | - | 433.3125 | 0.8609213957531355 | 503.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2862 | 3475 | - | 336.70588235294116 | 0.8235971223021583 | 408.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2987 | 3616 | - | 351.4117647058824 | 0.8260508849557522 | 425.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41423 | 42627.5 | - | 4873.294117647059 | 0.9717435927511583 | 5015 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 12501.5 | 20352.5 | - | 735.3823529411765 | 0.6142488637759489 | 1197.2058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 45576.5 | 45130 | - | 3963.1739130434785 | 1.0098936405938401 | 3924.3478260869565 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45297.5 | 42353.5 | - | 5329.117647058823 | 1.0695101939627185 | 4982.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45166 | 43476.5 | - | 5313.64705882353 | 1.0388600738329903 | 5114.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11244.5 | 14803.5 | - | 1322.8823529411766 | 0.7595838821900226 | 1741.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-09-11 15:46:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789112624240-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：155.8秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:369 / P3:513 | 54.293 | 176 | 185 | 0.985 | 0.969 | 211.7058823529412 | 0.7756465517241379 | 272.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:449 | 55.726 | 167 | 178 | 1.673 | 0.954 | 69.82051282051282 | 0.610812023328847 | 114.3076923076923 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:529 / P3:401 | 50.704 | 161.5 | 178 | 0.954 | 0.924 | 237.89473684210526 | 0.8195829555757026 | 290.2631578947368 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:593 | 69.151 | 209 | 286 | 1.036 | 0.952 | 317 | 0.8581741615280494 | 369.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:321 / P3:321 | 69.548 | 215 | 294 | 1.029 | 0.953 | 254.52941176470588 | 0.8238766184310738 | 308.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:529 / P3:369 | 67.902 | 234 | 316 | 1.328 | 0.967 | 305.375 | 0.8152844985816786 | 374.5625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:44:49 | 窗口结束：2026-09-11 15:45:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 184 | 369 | 176 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 884 | 176 | 481 | 184 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 884 | 176 | 529 | 160 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 884 | 168 | 433 | 160 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 884 | 176 | 321 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 884 | 184 | 529 | 184 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 15:46:15 | 2026-09-11 15:46:15 | 2026-09-11 15:46:15 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:39 | 2026-09-11 15:45:39 | 2026-09-11 15:45:39 | 2026-09-11 15:45:39 | 2026-09-11 15:45:39 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 15:46:15 | 2026-09-11 15:46:15 | 2026-09-11 15:46:15 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:34 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 2026-09-11 15:45:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 92 | 1.22 | 0.975 | 211.7058823529412 | 0.7756465517241379 | 272.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.99 | 0.949 | 4643.411764705882 | 1.008650541137987 | 4603.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.983 | 0.984 | 4907.058823529412 | 1.0156944393712484 | 4831.235294117647 | 合格 | 指标正常 |
| 热源检测 | 2 | 92 | 1.435 | 0.956 | 69.82051282051282 | 0.610812023328847 | 114.3076923076923 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.375 | 0.949 | 735.7058823529412 | 0.5996116691037227 | 1226.9705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 2.758 | 0.957 | 813.060606060606 | 0.5976389352934626 | 1360.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 1.26 | 0.975 | 237.89473684210526 | 0.8195829555757026 | 290.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.961 | 0.87 | 5059.882352941177 | 0.9834112657055643 | 5145.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 1.007 | 0.941 | 5248.875 | 1.0485036892767519 | 5006.0625 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.217 | 0.975 | 317 | 0.8581741615280494 | 369.3888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.028 | 0.922 | 5395.64705882353 | 1.0879352879779864 | 4959.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.985 | 0.964 | 5054.75 | 0.9649461903739233 | 5238.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.32 | 0.982 | 254.52941176470588 | 0.8238766184310738 | 308.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.021 | 0.916 | 4592.210526315789 | 1.1048332974560926 | 4156.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 1.007 | 0.966 | 5076.75 | 0.971557065282396 | 5225.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 1.234 | 0.968 | 305.375 | 0.8152844985816786 | 374.5625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.204 | 0.968 | 1321.2631578947369 | 0.7573993060793484 | 1744.4736842105262 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.665 | 0.965 | 1742.1875 | 0.7519151920586966 | 2317 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1799.5 | 2320 | - | 211.7058823529412 | 0.7756465517241379 | 272.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19.5 | 1361.5 | 2229 | - | 69.82051282051282 | 0.610812023328847 | 114.3076923076923 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2260 | 2757.5 | - | 237.89473684210526 | 0.8195829555757026 | 290.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2853 | 3324.5 | - | 317 | 0.8581741615280494 | 369.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2163.5 | 2626 | - | 254.52941176470588 | 0.8238766184310738 | 308.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2443 | 2996.5 | - | 305.375 | 0.8152844985816786 | 374.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41710 | 41065.5 | - | 4907.058823529412 | 1.0156944393712484 | 4831.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13415.5 | 22447.5 | - | 789.1470588235294 | 0.5976389352934626 | 1320.4411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45166.5 | 45460 | - | 5313.705882352941 | 0.9935437747470304 | 5348.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45863 | 42156 | - | 5395.64705882353 | 1.0879352879779864 | 4959.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45501.5 | 41803 | - | 4789.631578947368 | 1.0884745113987035 | 4400.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13937.5 | 18536 | - | 1467.1052631578948 | 0.7519151920586966 | 1951.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |

