================================================================================================
完成时间：2026-09-11 15:49:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789112787537-20 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:240 / P3:240 | P2:337 / P3:465 | 54.858 | 210.5 | 264 | 1.263 | 0.957 | 265.8421052631579 | 0.7915687196364206 | 335.8421052631579 | 0 | 噪声波动值超过上限；P2波动 240 > B上限 220；P3波动 240 > B上限 220 |
| 2 | 1 | A类合格 | P2:184 / P3:192 | P2:449 / P3:417 | 50.89 | 164.5 | 171 | 2.592 | 0.952 | 119.36363636363636 | 0.6474358974358975 | 184.36363636363637 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:144 | P2:481 / P3:337 | 52.344 | 162.5 | 174 | 0.914 | 0.943 | 319.11764705882354 | 0.8170180722891566 | 390.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:337 / P3:513 | 46.459 | 139.5 | 155 | 1.098 | 0.976 | 396.94117647058823 | 0.8644632334101973 | 459.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:200 | P2:225 / P3:305 | 51.887 | 185 | 191 | 1 | 0.974 | 315.8235294117647 | 0.8240982348426708 | 383.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:481 / P3:321 | 52.384 | 148.5 | 162 | 1.563 | 0.961 | 339.1764705882353 | 0.827972429638139 | 409.6470588235294 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:47:30 | 窗口结束：2026-09-11 15:47:51 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 240 | 337 | 240 | 465 | 不合格 | 噪声波动值超过上限 |
| 2 | 908 | 184 | 449 | 192 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 908 | 176 | 481 | 144 | 337 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 908 | 152 | 337 | 160 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 908 | 160 | 225 | 200 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 908 | 152 | 481 | 160 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:48:35 | 2026-09-11 15:48:35 | 2026-09-11 15:48:35 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 2026-09-11 15:48:40 | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | 2026-09-11 15:48:57 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.263 | 0.96 | 265.8421052631579 | 0.7915687196364206 | 335.8421052631579 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 96 | 0.858 | 0.951 | 23.529411764705884 | 1.2820512820512822 | 18.352941176470587 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.531 | 0.968 | 119.36363636363636 | 0.6474358974358975 | 184.36363636363637 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 2.592 | 0.979 | 531.2121212121212 | 0.5550454358357344 | 957.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 172 | 2.731 | 0.923 | 531.2121212121212 | 0.5550454358357344 | 957.060606060606 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.205 | 0.974 | 319.11764705882354 | 0.8170180722891566 | 390.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.914 | 0.868 | 4780.64705882353 | 1.094853832682204 | 4366.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.972 | 0.964 | 4780.64705882353 | 1.094853832682204 | 4366.470588235294 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.205 | 0.991 | 396.94117647058823 | 0.8644632334101973 | 459.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 1.098 | 0.955 | 4630.882352941177 | 0.9097475010111515 | 5090.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.977 | 0.983 | 4630.882352941177 | 0.9097475010111515 | 5090.294117647059 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.213 | 0.996 | 315.8235294117647 | 0.8240982348426708 | 383.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 104 | 1 | 0.968 | 5356 | 0.9996617089530475 | 5357.8125 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 172 | 1.001 | 0.96 | 5040.941176470588 | 0.9996617089530475 | 5042.64705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.229 | 0.965 | 339.1764705882353 | 0.827972429638139 | 409.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.563 | 0.964 | 1170.8235294117646 | 0.6427694891170962 | 1821.5294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.773 | 0.956 | 1174.235294117647 | 0.6396026914450497 | 1835.8823529411766 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 2525.5 | 3190.5 | - | 265.8421052631579 | 0.7915687196364206 | 335.8421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1969.5 | 3042 | - | 119.36363636363636 | 0.6474358974358975 | 184.36363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2712.5 | 3320 | - | 319.11764705882354 | 0.8170180722891566 | 390.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3374 | 3903 | - | 396.94117647058823 | 0.8644632334101973 | 459.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2684.5 | 3257.5 | - | 315.8235294117647 | 0.8240982348426708 | 383.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2883 | 3482 | - | 339.1764705882353 | 0.827972429638139 | 409.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 2525.5 | 3190.5 | - | 265.8421052631579 | 0.7915687196364206 | 335.8421052631579 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 8765 | 15791.5 | - | 531.2121212121212 | 0.5550454358357344 | 957.060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 40635.5 | 37115 | - | 4780.64705882353 | 1.094853832682204 | 4366.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39362.5 | 43267.5 | - | 4630.882352941177 | 0.9097475010111515 | 5090.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42848 | 42862.5 | - | 5356 | 0.9996617089530475 | 5357.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 9981 | 15605 | - | 1174.235294117647 | 0.6396026914450497 | 1835.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

