================================================================================================
完成时间：2026-09-11 15:54:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789113141014-21 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.0秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:305 / P3:449 | 52.93 | 162 | 181 | 1.007 | 0.972 | 289.05882352941177 | 0.7803716055264411 | 370.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:433 | 52.358 | 172.5 | 174 | 1.386 | 0.93 | 120.6969696969697 | 0.6522023906991976 | 185.06060606060606 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:616 / P3:536 | P2:689 / P3:559 | 81.772 | 616 | 865 | 0.99 | 0.93 | 322.70588235294116 | 0.8293272864701436 | 389.11764705882354 | 0 | 噪声波动值超过上限；P2波动 616 > B上限 220；P3波动 536 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:192 | P2:401 / P3:593 | 52.257 | 159.5 | 178 | 0.938 | 0.953 | 398.4117647058824 | 0.8524858401510383 | 467.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:192 | P2:289 / P3:305 | 51.787 | 178.5 | 188 | 0.919 | 0.954 | 341.25 | 0.8128628852166145 | 419.8125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:513 / P3:353 | 51.02 | 158 | 172 | 1.193 | 0.953 | 339.4117647058824 | 0.8203013932328689 | 413.7647058823529 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 15:53:24 | 窗口结束：2026-09-11 15:53:44 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 152 | 305 | 144 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 924 | 184 | 465 | 176 | 433 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 924 | 616 | 689 | 536 | 559 | 不合格 | 噪声波动值超过上限 |
| 4 | 924 | 176 | 401 | 192 | 593 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 924 | 168 | 289 | 192 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 924 | 168 | 513 | 168 | 353 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:15 | 2026-09-11 15:54:15 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:15 | 2026-09-11 15:54:15 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:09 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:14 | 2026-09-11 15:54:15 | 2026-09-11 15:54:15 | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | 2026-09-11 15:54:50 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.297 | 0.965 | 289.05882352941177 | 0.7803716055264411 | 370.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 80 | 1.013 | 0.97 | 4724.35294117647 | 0.9905647578287843 | 4769.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.993 | 0.98 | 5006.823529411765 | 0.9926411419641503 | 5043.941176470588 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.547 | 0.964 | 120.6969696969697 | 0.6522023906991976 | 185.06060606060606 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.52 | 0.897 | 651.8157894736842 | 0.6037243766300241 | 1079.657894736842 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.59 | 0.932 | 803.3333333333334 | 0.5995567215487606 | 1339.878787878788 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.206 | 0.955 | 322.70588235294116 | 0.8293272864701436 | 389.11764705882354 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.988 | 0.871 | 5114.411764705882 | 1.0004717849581146 | 5112 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.957 | 0.966 | 5280.75 | 1.053857859156335 | 5010.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.167 | 0.974 | 398.4117647058824 | 0.8524858401510383 | 467.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 0.922 | 0.93 | 5137.705882352941 | 1.0936079634383022 | 4697.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.051 | 0.953 | 5073.5 | 0.9607423100138474 | 5280.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.23 | 0.983 | 341.25 | 0.8128628852166145 | 419.8125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 0.867 | 0.907 | 5137.176470588235 | 1.0793187829053068 | 4759.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.996 | 0.968 | 5057.25 | 0.9711124179398245 | 5207.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.219 | 0.971 | 339.4117647058824 | 0.8203013932328689 | 413.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.189 | 0.914 | 1462.8235294117646 | 0.7504149189776397 | 1949.3529411764705 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.267 | 0.975 | 1732.125 | 0.750243638332431 | 2308.75 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2457 | 3148.5 | - | 289.05882352941177 | 0.7803716055264411 | 370.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1991.5 | 3053.5 | - | 120.6969696969697 | 0.6522023906991976 | 185.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2743 | 3307.5 | - | 322.70588235294116 | 0.8293272864701436 | 389.11764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3386.5 | 3972.5 | - | 398.4117647058824 | 0.8524858401510383 | 467.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2730 | 3358.5 | - | 341.25 | 0.8128628852166145 | 419.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2885 | 3517 | - | 339.4117647058824 | 0.8203013932328689 | 413.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40157 | 40539.5 | - | 4724.35294117647 | 0.9905647578287843 | 4769.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19 | 12384.5 | 20513.5 | - | 651.8157894736842 | 0.6037243766300241 | 1079.657894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45617.5 | 45162.5 | - | 5366.764705882353 | 1.010074730141157 | 5313.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43899 | 42246.5 | - | 5164.588235294118 | 1.0391156663865646 | 4970.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43666 | 40457 | - | 5137.176470588235 | 1.0793187829053068 | 4759.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12434 | 16569.5 | - | 1462.8235294117646 | 0.7504149189776397 | 1949.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |

