================================================================================================
完成时间：2026-09-11 15:59:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789113444564-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:176 | P2:369 / P3:481 | 54.647 | 169 | 179 | 1.011 | 0.954 | 282.9375 | 0.7534953395472703 | 375.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:433 / P3:385 | 53.469 | 174.5 | 211 | 1.266 | 0.938 | 110.93939393939394 | 0.6103701233744582 | 181.75757575757575 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:272 / P3:320 | P2:657 / P3:625 | 60.57 | 313 | 359 | 0.965 | 0.947 | 302.6470588235294 | 0.8283690227016584 | 365.3529411764706 | 0 | 噪声波动值超过上限；P2波动 272 > B上限 220；P3波动 320 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:545 | 47.985 | 175.5 | 202 | 0.909 | 0.948 | 383.94444444444446 | 0.8487044086945843 | 452.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:192 | P2:337 / P3:321 | 52.849 | 170.5 | 190 | 0.961 | 0.963 | 311.4117647058824 | 0.8173537131387988 | 381 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:232 / P3:280 | P2:609 / P3:529 | 53.966 | 262.5 | 303 | 1.187 | 0.949 | 325.3529411764706 | 0.8265092647937836 | 393.6470588235294 | 0 | 噪声波动值超过上限；P2波动 232 > B上限 220；P3波动 280 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-11 15:58:27 | 窗口结束：2026-09-11 15:58:47 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 192 | 369 | 176 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 916 | 192 | 433 | 184 | 385 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 916 | 272 | 657 | 320 | 625 | 不合格 | 噪声波动值超过上限 |
| 4 | 916 | 176 | 385 | 176 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 916 | 208 | 337 | 192 | 321 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 916 | 232 | 609 | 280 | 529 | 不合格 | 噪声波动值超过上限 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 15:59:13 | 2026-09-11 15:59:13 | 2026-09-11 15:59:13 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:12 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 15:59:13 | 2026-09-11 15:59:13 | 2026-09-11 15:59:13 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 2026-09-11 15:59:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 1.314 | 0.968 | 282.9375 | 0.7534953395472703 | 375.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.011 | 0.928 | 4639.470588235294 | 0.968193759053301 | 4791.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.913 | 0.961 | 4899.64705882353 | 1.0154461335901592 | 4825.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 1.617 | 0.975 | 110.93939393939394 | 0.6103701233744582 | 181.75757575757575 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.322 | 0.887 | 723.1764705882352 | 0.6147 | 1176.4705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.193 | 0.95 | 790.8484848484849 | 0.6048904855719087 | 1307.4242424242425 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 1.207 | 0.968 | 302.6470588235294 | 0.8283690227016584 | 365.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.999 | 0.888 | 5092.64705882353 | 1.0001155201293825 | 5092.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.853 | 0.972 | 5260.5625 | 1.0489394581391291 | 5015.125 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 1.179 | 0.977 | 383.94444444444446 | 0.8487044086945843 | 452.3888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.909 | 0.899 | 5143.294117647059 | 1.0949619926615155 | 4697.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 1.002 | 0.959 | 5081.6875 | 0.9665711670371735 | 5257.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 1.223 | 0.968 | 311.4117647058824 | 0.8173537131387988 | 381 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.952 | 0.926 | 4553.789473684211 | 1.0478243493635935 | 4345.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 132 | 1.027 | 0.991 | 5082.3125 | 0.9708796981708773 | 5234.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 1.222 | 0.95 | 325.3529411764706 | 0.8265092647937836 | 393.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.185 | 0.921 | 1465.7058823529412 | 0.7527112346313023 | 1947.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.204 | 0.978 | 1629.5882352941176 | 0.7503114674177996 | 2171.8823529411766 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2263.5 | 3004 | - | 282.9375 | 0.7534953395472703 | 375.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1830.5 | 2999 | - | 110.93939393939394 | 0.6103701233744582 | 181.75757575757575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2572.5 | 3105.5 | - | 302.6470588235294 | 0.8283690227016584 | 365.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3455.5 | 4071.5 | - | 383.94444444444446 | 0.8487044086945843 | 452.3888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2647 | 3238.5 | - | 311.4117647058824 | 0.8173537131387988 | 381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2765.5 | 3346 | - | 325.3529411764706 | 0.8265092647937836 | 393.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41647 | 42644.5 | - | 4899.64705882353 | 0.9766089413640681 | 5017 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13049 | 21572.5 | - | 767.5882352941177 | 0.6048904855719087 | 1268.9705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45435.5 | 44993 | - | 5345.35294117647 | 1.0098348632009424 | 5293.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45596 | 42217.5 | - | 5364.235294117647 | 1.080026055545686 | 4966.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45097 | 43549.5 | - | 4747.0526315789475 | 1.0355342770869929 | 4584.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13851.5 | 18461 | - | 1629.5882352941176 | 0.7503114674177996 | 2171.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

