================================================================================================
完成时间：2026-09-11 16:10:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789114050194-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:184 | P2:369 / P3:481 | 53.762 | 173.5 | 210 | 0.985 | 0.96 | 251.875 | 0.7520059712632954 | 334.9375 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:417 | 52.056 | 178 | 212 | 1.397 | 0.94 | 102.45454545454545 | 0.624376731301939 | 164.0909090909091 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:216 / P3:200 | P2:625 / P3:481 | 52.906 | 200 | 202 | 0.99 | 0.932 | 301.2352941176471 | 0.8261009840296822 | 364.6470588235294 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:577 | 47.45 | 142 | 167 | 0.992 | 0.939 | 353.6666666666667 | 0.8527796383121232 | 414.72222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:321 / P3:305 | 53.831 | 161.5 | 173 | 0.94 | 0.966 | 305.75 | 0.8175133689839572 | 374 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:369 | 49.019 | 164.5 | 177 | 1.214 | 0.953 | 336.5 | 0.8172434729811779 | 411.75 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:08:32 | 窗口结束：2026-09-11 16:08:52 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 200 | 369 | 184 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 924 | 160 | 465 | 160 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 924 | 216 | 625 | 200 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 924 | 184 | 417 | 176 | 577 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 924 | 184 | 321 | 176 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 924 | 176 | 529 | 168 | 369 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:18 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 2026-09-11 16:09:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.335 | 0.971 | 251.875 | 0.7520059712632954 | 334.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.005 | 0.934 | 4153.684210526316 | 0.9731556037831239 | 4268.263157894737 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.988 | 0.973 | 4900.882352941177 | 1.0154793101346822 | 4826.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.591 | 0.947 | 102.45454545454545 | 0.624376731301939 | 164.0909090909091 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.409 | 0.904 | 730.5294117647059 | 0.6041985939818532 | 1209.0882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.364 | 0.967 | 779.8235294117648 | 0.6005436013590034 | 1298.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.199 | 0.967 | 301.2352941176471 | 0.8261009840296822 | 364.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.964 | 0.878 | 5099.529411764706 | 0.999838534818813 | 5100.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.967 | 0.95 | 5267.125 | 1.0486536260016923 | 5022.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.177 | 0.967 | 353.6666666666667 | 0.8527796383121232 | 414.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.982 | 0.911 | 5139.235294117647 | 1.093426948011314 | 4700.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.982 | 0.938 | 5076.8125 | 0.9666896748702813 | 5251.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.224 | 0.986 | 305.75 | 0.8175133689839572 | 374 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.928 | 0.947 | 5114.529411764706 | 1.0672141007229565 | 4792.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.999 | 0.964 | 5105.6875 | 0.9712746858168761 | 5256.6875 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.218 | 0.955 | 336.5 | 0.8172434729811779 | 411.75 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.211 | 0.947 | 1474.3529411764705 | 0.7410999408633945 | 1989.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.734 | 0.96 | 1654.7058823529412 | 0.7479194916380846 | 2212.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2015 | 2679.5 | - | 251.875 | 0.7520059712632954 | 334.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1690.5 | 2707.5 | - | 102.45454545454545 | 0.624376731301939 | 164.0909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2560.5 | 3099.5 | - | 301.2352941176471 | 0.8261009840296822 | 364.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3183 | 3732.5 | - | 353.6666666666667 | 0.8527796383121232 | 414.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2446 | 2992 | - | 305.75 | 0.8175133689839572 | 374 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 2692 | 3294 | - | 336.5 | 0.8172434729811779 | 411.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41657.5 | 42438 | - | 4385 | 0.9816084641123521 | 4467.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13257 | 22075 | - | 779.8235294117648 | 0.6005436013590034 | 1298.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45478.5 | 45053 | - | 5350.411764705882 | 1.0094444321132887 | 5300.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45559 | 42014 | - | 5359.882352941177 | 1.0843766363593088 | 4942.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45315.5 | 43006 | - | 5331.235294117647 | 1.0537018090499 | 5059.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14065 | 18805.5 | - | 1654.7058823529412 | 0.7479194916380846 | 2212.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

