================================================================================================
完成时间：2026-09-11 16:45:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789116187005-25 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.6秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:305 / P3:449 | 54.15 | 186.5 | 191 | 1.112 | 0.973 | 303.375 | 0.7856911621884105 | 386.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:232 / P3:152 | P2:433 / P3:353 | 50.695 | 232 | 285 | 1.604 | 0.943 | 111.3030303030303 | 0.6293694311172036 | 176.84848484848484 | 0 | 噪声波动值超过上限；P2波动 232 > B上限 220 |
| 3 | 1 | 不合格 | P2:240 / P3:184 | P2:577 / P3:417 | 57.051 | 215 | 222 | 0.99 | 0.925 | 349.3529411764706 | 0.8297010338083264 | 421.05882352941177 | 0 | 噪声波动值超过上限；P2波动 240 > B上限 220 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:545 | 49.447 | 184 | 189 | 0.898 | 0.937 | 384.7647058823529 | 0.8648684384503504 | 444.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:176 / P3:216 | P2:273 / P3:305 | 53.499 | 198.5 | 221 | 0.946 | 0.97 | 308.2352941176471 | 0.8271507498026835 | 372.6470588235294 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:200 / P3:192 | P2:545 / P3:385 | 50.374 | 171 | 182 | 1.215 | 0.969 | 338.8235294117647 | 0.8259248637797534 | 410.2352941176471 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:44:10 | 窗口结束：2026-09-11 16:44:30 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 184 | 305 | 184 | 449 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 924 | 232 | 433 | 152 | 353 | 不合格 | 噪声波动值超过上限 |
| 3 | 924 | 240 | 577 | 184 | 417 | 不合格 | 噪声波动值超过上限 |
| 4 | 924 | 160 | 369 | 160 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 924 | 176 | 273 | 216 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 924 | 200 | 545 | 192 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:44:55 | 2026-09-11 16:44:55 | 2026-09-11 16:44:56 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:44:55 | 2026-09-11 16:44:55 | 2026-09-11 16:44:55 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:44:56 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 2026-09-11 16:45:01 | 1 | - |
| 6 | 模式切换成功 | 2026-09-11 16:45:36 | 2026-09-11 16:45:36 | 2026-09-11 16:45:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.222 | 0.973 | 303.375 | 0.7856911621884105 | 386.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.126 | 0.961 | 4622.764705882353 | 0.9682613998989688 | 4774.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.982 | 0.983 | 4877.35294117647 | 1.0147224397885255 | 4806.588235294118 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 1.58 | 0.96 | 111.3030303030303 | 0.6293694311172036 | 176.84848484848484 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.276 | 0.906 | 1524.2222222222222 | 0.8905334566759173 | 1711.5833333333333 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.781 | 0.97 | 744.7058823529412 | 0.596185542736049 | 1249.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.174 | 0.983 | 349.3529411764706 | 0.8297010338083264 | 421.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1 | 0.856 | 4533.210526315789 | 0.9862591748634506 | 4596.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.978 | 0.945 | 5226.375 | 1.049091068762624 | 4981.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.144 | 0.963 | 384.7647058823529 | 0.8648684384503504 | 444.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.888 | 0.91 | 5143.64705882353 | 1.090272063040822 | 4717.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.983 | 0.945 | 4802.35294117647 | 0.9669434212552261 | 4966.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.21 | 0.984 | 308.2352941176471 | 0.8271507498026835 | 372.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.933 | 0.947 | 4372.75 | 1.063011267639873 | 4113.55 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.002 | 0.981 | 4762.705882352941 | 0.9707455099153538 | 4906.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.292 | 0.972 | 338.8235294117647 | 0.8259248637797534 | 410.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.046 | 0.968 | 1463.3529411764705 | 0.7555197861937012 | 1936.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.69 | 0.967 | 1624 | 0.7515857675659489 | 2160.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 2427 | 3089 | - | 303.375 | 0.7856911621884105 | 386.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 1836.5 | 2918 | - | 111.3030303030303 | 0.6293694311172036 | 176.84848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2969.5 | 3579 | - | 349.3529411764706 | 0.8297010338083264 | 421.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3270.5 | 3781.5 | - | 384.7647058823529 | 0.8648684384503504 | 444.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2620 | 3167.5 | - | 308.2352941176471 | 0.8271507498026835 | 372.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2880 | 3487 | - | 338.8235294117647 | 0.8259248637797534 | 410.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41457.5 | 42482.5 | - | 4877.35294117647 | 0.975872418054493 | 4997.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 27436 | 30808.5 | - | 1524.2222222222222 | 0.8905334566759173 | 1711.5833333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45172 | 45338.5 | - | 4754.9473684210525 | 0.9963276244251574 | 4772.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45780 | 42420.5 | - | 5385.882352941177 | 1.0791952004337526 | 4990.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45552 | 43397 | - | 4555.2 | 1.0496578104477268 | 4339.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13804 | 18366.5 | - | 1624 | 0.7515857675659489 | 2160.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

