================================================================================================
完成时间：2026-09-11 16:48:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789116347130-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：154.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:152 | P2:273 / P3:417 | 51.479 | 157 | 174 | 1.171 | 0.966 | 292 | 0.762402088772846 | 383 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:353 | 50.173 | 169 | 182 | 1.751 | 0.941 | 104.15 | 0.6304479418886199 | 165.2 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:465 / P3:369 | 53.097 | 176.5 | 187 | 0.987 | 0.937 | 364 | 0.827383340018719 | 439.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:369 / P3:529 | 48.983 | 176.5 | 193 | 0.894 | 0.961 | 428.05882352941177 | 0.8689992834965369 | 492.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:241 / P3:241 | 51.51 | 165.5 | 196 | 0.987 | 0.949 | 343.6470588235294 | 0.818780658724597 | 419.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:200 | P2:513 / P3:385 | 51.42 | 198.5 | 228 | 1.1 | 0.965 | 393 | 0.8263898015507951 | 475.5625 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:46:50 | 窗口结束：2026-09-11 16:47:10 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 160 | 273 | 152 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 928 | 176 | 417 | 168 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 928 | 160 | 465 | 168 | 369 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 928 | 184 | 369 | 192 | 529 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 928 | 176 | 241 | 176 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 928 | 192 | 513 | 200 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:47:36 | 2026-09-11 16:47:36 | 2026-09-11 16:47:36 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:40 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:47:36 | 2026-09-11 16:47:36 | 2026-09-11 16:47:36 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:35 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 2026-09-11 16:47:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 1.217 | 0.987 | 292 | 0.762402088772846 | 383 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.171 | 0.944 | 4138.35 | 0.9560812762074183 | 4328.45 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 152 | 0.948 | 0.97 | 4868.64705882353 | 1.0148984696880519 | 4797.176470588235 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.478 | 0.974 | 104.15 | 0.6304479418886199 | 165.2 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.855 | 0.901 | 747.6 | 0.6044212422905454 | 1236.8857142857144 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.174 | 0.955 | 792.9090909090909 | 0.6044212422905454 | 1311.8484848484848 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.265 | 0.966 | 364 | 0.827383340018719 | 439.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.987 | 0.899 | 5352.941176470588 | 1.0118643879332392 | 5290.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.803 | 0.951 | 5246.9375 | 1.0484439004895594 | 5004.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.163 | 0.969 | 428.05882352941177 | 0.8689992834965369 | 492.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.894 | 0.93 | 5372.235294117647 | 1.0561935491332153 | 5086.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.982 | 0.981 | 5076.875 | 0.9670698604695461 | 5249.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 1.247 | 0.968 | 343.6470588235294 | 0.818780658724597 | 419.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.987 | 0.905 | 5376.588235294118 | 1.0273812467684285 | 5233.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.974 | 0.977 | 5066.625 | 0.9710014732832657 | 5217.9375 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 1.221 | 0.969 | 393 | 0.8263898015507951 | 475.5625 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.19 | 0.964 | 1611.7058823529412 | 0.7487906862343199 | 2152.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.141 | 0.962 | 1611.7058823529412 | 0.7487906862343199 | 2152.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2482 | 3255.5 | - | 292 | 0.762402088772846 | 383 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 20 | 2083 | 3304 | - | 104.15 | 0.6304479418886199 | 165.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3094 | 3739.5 | - | 364 | 0.827383340018719 | 439.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3638.5 | 4187 | - | 428.05882352941177 | 0.8689992834965369 | 492.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2921 | 3567.5 | - | 343.6470588235294 | 0.818780658724597 | 419.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 3144 | 3804.5 | - | 393 | 0.8263898015507951 | 475.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 41383.5 | 43284.5 | - | 4138.35 | 0.9560812762074183 | 4328.45 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13083 | 21645.5 | - | 747.6 | 0.6044212422905454 | 1236.8857142857144 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45500 | 44966.5 | - | 5352.941176470588 | 1.0118643879332392 | 5290.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45664 | 43234.5 | - | 5372.235294117647 | 1.0561935491332153 | 5086.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45701 | 44483 | - | 5376.588235294118 | 1.0273812467684285 | 5233.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13699.5 | 18295.5 | - | 1611.7058823529412 | 0.7487906862343199 | 2152.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

