================================================================================================
完成时间：2026-09-11 16:50:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789116506162-27 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:184 | P2:289 / P3:417 | 55.272 | 188 | 205 | 0.986 | 0.953 | 320.70588235294116 | 0.7803062830971805 | 411 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:280 / P3:184 | P2:497 / P3:337 | 51.529 | 279 | 291 | 1.532 | 0.952 | 131.97222222222223 | 0.644640434192673 | 204.72222222222223 | 0 | 噪声波动值超过上限；P2波动 280 > B上限 220 |
| 3 | 1 | 不合格 | P2:264 / P3:184 | P2:481 / P3:353 | 55.557 | 250.5 | 337 | 0.986 | 0.924 | 392.6470588235294 | 0.8238706492224143 | 476.5882352941176 | 0 | 噪声波动值超过上限；P2波动 264 > B上限 220 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:321 / P3:481 | 45.357 | 137.5 | 156 | 0.923 | 0.957 | 439.44444444444446 | 0.8656161085576712 | 507.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:176 | P2:289 / P3:241 | 54.26 | 210.5 | 231 | 0.913 | 0.967 | 360 | 0.8299180327868853 | 433.77777777777777 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | A类合格 | P2:152 / P3:168 | P2:465 / P3:321 | 50.408 | 156.5 | 165 | 1.234 | 0.95 | 409.3529411764706 | 0.8302314483416846 | 493.05882352941177 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:49:28 | 窗口结束：2026-09-11 16:49:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 200 | 289 | 184 | 417 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 932 | 280 | 497 | 184 | 337 | 不合格 | 噪声波动值超过上限 |
| 3 | 932 | 264 | 481 | 184 | 353 | 不合格 | 噪声波动值超过上限 |
| 4 | 932 | 144 | 321 | 144 | 481 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 932 | 208 | 289 | 176 | 241 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 932 | 152 | 465 | 168 | 321 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:14 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 2026-09-11 16:50:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 1.282 | 0.968 | 320.70588235294116 | 0.7803062830971805 | 411 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.986 | 0.941 | 4876.764705882353 | 0.9340776961557529 | 5220.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 144 | 0.994 | 0.947 | 4876.764705882353 | 1.0259757938766922 | 4753.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 1.574 | 0.979 | 131.97222222222223 | 0.644640434192673 | 204.72222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.625 | 0.898 | 746.1470588235294 | 0.6098903740744303 | 1223.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 144 | 1.689 | 0.97 | 777.6176470588235 | 0.6028731045490822 | 1289.8529411764705 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.214 | 0.946 | 392.6470588235294 | 0.8238706492224143 | 476.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.986 | 0.863 | 5398 | 1.0141458347147625 | 5322.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.958 | 0.953 | 5206.6875 | 1.0487574590225848 | 4964.625 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 1.155 | 0.979 | 439.44444444444446 | 0.8656161085576712 | 507.6666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.923 | 0.915 | 5316.294117647059 | 1.0170946904049156 | 5226.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.982 | 0.968 | 4779.941176470588 | 0.9661843216056503 | 4947.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 1.215 | 0.97 | 360 | 0.8299180327868853 | 433.77777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.913 | 0.939 | 5338.588235294118 | 1.0187230603448276 | 5240.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.992 | 0.988 | 5024.25 | 0.9709516505018541 | 5174.5625 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.218 | 0.972 | 409.3529411764706 | 0.8302314483416846 | 493.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.328 | 0.923 | 1582.1176470588234 | 0.752461951656222 | 2102.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.246 | 0.95 | 1734.375 | 0.7443469864005794 | 2330.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2726 | 3493.5 | - | 320.70588235294116 | 0.7803062830971805 | 411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 2375.5 | 3685 | - | 131.97222222222223 | 0.644640434192673 | 204.72222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3337.5 | 4051 | - | 392.6470588235294 | 0.8238706492224143 | 476.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 3955 | 4569 | - | 439.44444444444446 | 0.8656161085576712 | 507.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 3240 | 3904 | - | 360 | 0.8299180327868853 | 433.77777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3479.5 | 4191 | - | 409.3529411764706 | 0.8302314483416846 | 493.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41452.5 | 44378 | - | 4876.764705882353 | 0.9340776961557529 | 5220.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13219.5 | 22019 | - | 777.6176470588235 | 0.6003678641173532 | 1295.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45883 | 45243 | - | 5398 | 1.0141458347147625 | 5322.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45188.5 | 44429 | - | 5316.294117647059 | 1.0170946904049156 | 5226.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45378 | 44544 | - | 5338.588235294118 | 1.0187230603448276 | 5240.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13875 | 18640.5 | - | 1632.3529411764705 | 0.7443469864005794 | 2193 | 在线、无火警、无故障、光源就绪、同步正常 |

