================================================================================================
完成时间：2026-09-11 16:53:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789116679549-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.1秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:384 / P3:640 | P2:529 / P3:641 | 71.6 | 617.5 | 815 | 1.122 | 0.953 | 146.52777777777777 | 0.6732610082961072 | 217.63888888888889 | 0 | 噪声波动值超过上限；P2波动 384 > B上限 220；P3波动 640 > B上限 220 |
| 2 | 1 | 不合格 | P2:256 / P3:176 | P2:369 / P3:449 | 54.483 | 261.5 | 266 | 1.396 | 0.952 | 300.55555555555554 | 0.7529575504523313 | 399.1666666666667 | 0 | 噪声波动值超过上限；P2波动 256 > B上限 220 |
| 3 | 1 | 不合格 | P2:384 / P3:216 | P2:705 / P3:337 | 57.756 | 384 | 416 | 0.998 | 0.961 | 334.36842105263156 | 0.7493512620901156 | 446.2105263157895 | 0 | 噪声波动值超过上限；P2波动 384 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:337 / P3:513 | 50.821 | 163.5 | 189 | 0.978 | 0.952 | 483.47058823529414 | 0.8540995531539021 | 566.0588235294117 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:520 / P3:264 | P2:689 / P3:337 | 62.241 | 520 | 593 | 0.996 | 0.949 | 419.625 | 0.8108695652173913 | 517.5 | 0 | 噪声波动值超过上限；P2波动 520 > B上限 220；P3波动 264 > B上限 220 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:497 / P3:385 | 52.533 | 189.5 | 239 | 1.129 | 0.95 | 460.05882352941177 | 0.9041618497109827 | 508.8235294117647 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:52:23 | 窗口结束：2026-09-11 16:52:43 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 384 | 529 | 640 | 641 | 不合格 | 噪声波动值超过上限 |
| 2 | 816 | 256 | 369 | 176 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 816 | 384 | 705 | 216 | 337 | 不合格 | 噪声波动值超过上限 |
| 4 | 816 | 176 | 337 | 160 | 513 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 816 | 520 | 689 | 264 | 337 | 不合格 | 噪声波动值超过上限 |
| 6 | 816 | 192 | 497 | 184 | 385 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:09 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 2026-09-11 16:53:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.508 | 0.98 | 146.52777777777777 | 0.6732610082961072 | 217.63888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.122 | 0.932 | 2462.878787878788 | 0.9034570920409071 | 2726.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.089 | 0.952 | 2390.4411764705883 | 1.032089703865495 | 2316.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.39 | 0.973 | 300.55555555555554 | 0.7529575504523313 | 399.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.396 | 0.917 | 1504.55 | 0.7060797334397072 | 2130.85 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.107 | 0.967 | 1770.0588235294117 | 0.7060797334397072 | 2506.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.341 | 0.995 | 334.36842105263156 | 0.7493512620901156 | 446.2105263157895 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.998 | 0.912 | 5397.294117647059 | 1.0165296581064014 | 5309.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.118 | 0.975 | 5088.8125 | 0.9873161385766428 | 5154.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 1.17 | 0.98 | 483.47058823529414 | 0.8540995531539021 | 566.0588235294117 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.978 | 0.929 | 4759 | 1.012677933452049 | 4699.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.995 | 0.951 | 5080.25 | 0.965941770647653 | 5259.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.223 | 0.972 | 419.625 | 0.8108695652173913 | 517.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.996 | 0.912 | 5323.588235294118 | 1.0047963228191719 | 5298.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 0.836 | 0.962 | 5075.5 | 0.9707140978746802 | 5228.625 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.107 | 0.94 | 460.05882352941177 | 0.9041618497109827 | 508.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.179 | 0.938 | 1607.578947368421 | 0.8774490089054869 | 1832.1052631578948 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 0.953 | 0.969 | 1796.7058823529412 | 0.8774490089054869 | 2047.6470588235295 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 2637.5 | 3917.5 | - | 146.52777777777777 | 0.6732610082961072 | 217.63888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 2705 | 3592.5 | - | 284.7368421052632 | 0.7529575504523313 | 378.1578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 3176.5 | 4239 | - | 334.36842105263156 | 0.7493512620901156 | 446.2105263157895 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 4109.5 | 4811.5 | - | 483.47058823529414 | 0.8540995531539021 | 566.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3357 | 4140 | - | 419.625 | 0.8108695652173913 | 517.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 3910.5 | 4325 | - | 460.05882352941177 | 0.9041618497109827 | 508.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40637.5 | 44980 | - | 2462.878787878788 | 0.9034570920409071 | 2726.060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 15045.5 | 21308.5 | - | 1504.55 | 0.7060797334397072 | 2130.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45877 | 45131 | - | 5397.294117647059 | 1.0165296581064014 | 5309.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45210.5 | 44644.5 | - | 4759 | 1.012677933452049 | 4699.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45250.5 | 45034.5 | - | 5323.588235294118 | 1.0047963228191719 | 5298.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15272 | 17405 | - | 1607.578947368421 | 0.8774490089054869 | 1832.1052631578948 | 在线、无火警、无故障、光源就绪、同步正常 |

