================================================================================================
完成时间：2026-09-11 16:56:32（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789116838839-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 波动值=(max-min)/2 与 RAW 绝对值；真实 RMS 仅作为分析辅助参数，不参与合格判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为噪声波动值下限/上限；本版本不调整采集窗口、判定阈值或计算方法。
| 设备 | 地址 | 结果 | 噪声波动值(RAW) | 噪声绝对值(RAW) | RMS(辅助) | 归一化波动(辅助) | 归一化绝对值(辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:152 | P2:433 / P3:353 | 49.945 | 170.5 | 176 | 1.109 | 0.959 | 163.47058823529412 | 0.663958905746028 | 246.2058823529412 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:152 | P2:273 / P3:401 | 51.677 | 159 | 165 | 1.271 | 0.956 | 348.6875 | 0.7395281018027572 | 471.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:305 | 50.298 | 172 | 176 | 0.971 | 0.949 | 396.4117647058824 | 0.7524564537740063 | 526.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:369 / P3:545 | 48.588 | 156.5 | 157 | 1 | 0.95 | 481 | 0.8666666666666667 | 555 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:225 / P3:225 | 53.042 | 155.5 | 174 | 0.984 | 0.951 | 451.4375 | 0.8291814946619217 | 544.4375 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:353 | 49.256 | 159 | 174 | 1.03 | 0.936 | 480.4117647058824 | 0.9045298482666962 | 531.1176470588235 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-11 16:55:01 | 窗口结束：2026-09-11 16:55:21 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | 波动下限：50 | A类波动上限：200 | B类波动上限：220 | 绝对值上限：1100
| 设备 | 采样数 | P2 RAW波动 | P2 RAW绝对值 | P3 RAW波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1008 | 176 | 433 | 152 | 353 | 合格 | 噪声波动值/绝对值在限值内 |
| 2 | 1008 | 168 | 273 | 152 | 401 | 合格 | 噪声波动值/绝对值在限值内 |
| 3 | 1008 | 176 | 465 | 160 | 305 | 合格 | 噪声波动值/绝对值在限值内 |
| 4 | 1008 | 168 | 369 | 176 | 545 | 合格 | 噪声波动值/绝对值在限值内 |
| 5 | 1008 | 168 | 225 | 152 | 225 | 合格 | 噪声波动值/绝对值在限值内 |
| 6 | 1008 | 160 | 465 | 176 | 353 | 合格 | 噪声波动值/绝对值在限值内 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-11 16:56:28 | 2026-09-11 16:56:28 | 2026-09-11 16:56:28 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 1 | - |
| 3 | 测试就绪 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 1 | - |
| 4 | 测试就绪 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 1 | - |
| 5 | 测试就绪 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 1 | - |
| 6 | 测试就绪 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:47 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 2026-09-11 16:55:52 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.493 | 0.977 | 163.47058823529412 | 0.663958905746028 | 246.2058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.127 | 0.939 | 2200.8571428571427 | 0.8875037444984676 | 2479.8285714285716 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 1.005 | 0.968 | 2458.3333333333335 | 1.0293091416608513 | 2388.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.283 | 0.991 | 348.6875 | 0.7395281018027572 | 471.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.355 | 0.92 | 1582.7058823529412 | 0.6888200506899465 | 2297.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 1.92 | 0.967 | 1772.6470588235295 | 0.7087919841941858 | 2500.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.319 | 0.977 | 396.4117647058824 | 0.7524564537740063 | 526.8235294117648 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 0.966 | 0.901 | 5169.529411764706 | 1.0200334277357352 | 5068 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.013 | 0.975 | 4767.470588235294 | 0.9869698113667085 | 4830.411764705882 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.163 | 0.97 | 481 | 0.8666666666666667 | 555 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.991 | 0.909 | 5114.470588235294 | 1.010400808822675 | 5061.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.982 | 0.974 | 4780.882352941177 | 0.9659840498235022 | 4949.235294117647 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.21 | 0.954 | 451.4375 | 0.8291814946619217 | 544.4375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.973 | 0.914 | 4587.631578947368 | 1.0276104358487674 | 4464.368421052632 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.024 | 0.989 | 4722.235294117647 | 0.9709482341557814 | 4863.529411764706 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.1 | 0.962 | 480.4117647058824 | 0.9045298482666962 | 531.1176470588235 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.015 | 0.912 | 1576.6470588235295 | 0.8408520517003388 | 1875.0588235294117 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.01 | 0.945 | 1896.0625 | 0.8701775521326335 | 2178.9375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 2779 | 4185.5 | - | 163.47058823529412 | 0.663958905746028 | 246.2058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2789.5 | 3772 | - | 348.6875 | 0.7395281018027572 | 471.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 3369.5 | 4478 | - | 396.4117647058824 | 0.7524564537740063 | 526.8235294117648 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 4329 | 4995 | - | 481 | 0.8666666666666667 | 555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 3611.5 | 4355.5 | - | 451.4375 | 0.8291814946619217 | 544.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 4083.5 | 4514.5 | - | 480.4117647058824 | 0.9045298482666962 | 531.1176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 38515 | 43397 | - | 2200.8571428571427 | 0.8875037444984676 | 2479.8285714285716 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13453 | 19530.5 | - | 1582.7058823529412 | 0.6888200506899465 | 2297.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43941 | 43078 | - | 5169.529411764706 | 1.0200334277357352 | 5068 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43473 | 43025.5 | - | 5114.470588235294 | 1.010400808822675 | 5061.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43582.5 | 42411.5 | - | 4587.631578947368 | 1.0276104358487674 | 4464.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13401.5 | 15938 | - | 1576.6470588235295 | 0.8408520517003388 | 1875.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

