================================================================================================
完成时间：2026-09-14 08:53:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789347086083-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:545 / P3:481 | 51.924 | 173.5 | 545 | 0.995 | 0.943 | 9.441176470588236 | 1.2067669172932332 | 7.823529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:417 / P3:561 | 53.235 | 179 | 561 | 1.425 | 0.954 | 18.875 | 0.94375 | 20 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:152 | P2:593 / P3:433 | 51.331 | 144.5 | 593 | 1.002 | 0.973 | 17.470588235294116 | 1.1423076923076922 | 15.294117647058824 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:625 | 50.873 | 184 | 625 | 1.016 | 0.96 | 16.666666666666668 | 1.10062893081761 | 15.142857142857142 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:369 | 53.994 | 184 | 369 | 0.982 | 0.956 | 18.4375 | 1.0535714285714286 | 17.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:504 / P3:160 | P2:865 / P3:465 | 74.24 | 500.5 | 865 | 1.133 | 0.958 | 54.588235294117645 | 2.873065015479876 | 19 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 504 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 08:52:28 | 窗口结束：2026-09-14 08:52:48 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 176 | 545 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 792 | 184 | 417 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 168 | 593 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 800 | 168 | 449 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 176 | 369 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 804 | 504 | 865 | 160 | 465 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 208 | 545 |
| 1 | P3 | 168 | 176 | 192 | 481 |
| 2 | P2 | 144 | 184 | 192 | 417 |
| 2 | P3 | 152 | 176 | 192 | 561 |
| 3 | P2 | 136 | 168 | 176 | 593 |
| 3 | P3 | 136 | 152 | 168 | 433 |
| 4 | P2 | 168 | 168 | 176 | 449 |
| 4 | P3 | 144 | 160 | 168 | 625 |
| 5 | P2 | 176 | 176 | 216 | 369 |
| 5 | P3 | 160 | 184 | 200 | 369 |
| 6 | P2 | 416 | 504 | 504 | 865 |
| 6 | P3 | 152 | 160 | 176 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:18 | 2026-09-14 08:53:18 | 2026-09-14 08:53:18 | 2026-09-14 08:53:18 | 2026-09-14 08:53:18 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:13 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 2026-09-14 08:53:19 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.829 | 0.96 | 9.441176470588236 | 1.2067669172932332 | 7.823529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.038 | 0.922 | 2371.7272727272725 | 0.9024733352551167 | 2628.030303030303 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.033 | 0.943 | 2508.3030303030305 | 1.0180928133033222 | 2463.7272727272725 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 1.052 | 0.976 | 18.875 | 0.94375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.21 | 0.92 | 1609.7058823529412 | 0.7019546480607428 | 2293.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.979 | 0.964 | 1745.4705882352941 | 0.691549361424443 | 2524 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.967 | 0.977 | 17.470588235294116 | 1.1423076923076922 | 15.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.999 | 0.958 | 4387.631578947368 | 1.047522712137014 | 4188.578947368421 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.986 | 0.981 | 5196 | 0.9879500891265597 | 5259.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.904 | 0.958 | 16.666666666666668 | 1.10062893081761 | 15.142857142857142 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.007 | 0.952 | 4958.176470588235 | 1.0464573478838441 | 4738.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 0.975 | 0.969 | 5154.125 | 0.9628929055158564 | 5352.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 1.012 | 0.963 | 18.4375 | 1.0535714285714286 | 17.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.971 | 0.918 | 5047.411764705882 | 1.072387332216862 | 4706.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.001 | 0.983 | 4867.470588235294 | 0.9735399312908842 | 4999.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.33 | 0.965 | 54.588235294117645 | 2.873065015479876 | 19 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 168 | 1.035 | 0.949 | 1448.1052631578948 | 0.8741818643960094 | 1656.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.364 | 0.959 | 1892.3125 | 0.8603375767219823 | 2199.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 160.5 | 133 | - | 9.441176470588236 | 1.2067669172932332 | 7.823529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 151 | 160 | - | 18.875 | 0.94375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 148.5 | 135 | - | 17.470588235294116 | 1.1 | 15.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 175 | 159 | - | 16.666666666666668 | 1.10062893081761 | 15.142857142857142 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 147.5 | 140 | - | 18.4375 | 1.0535714285714286 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 464 | 161.5 | - | 54.588235294117645 | 2.873065015479876 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 39133.5 | 43362.5 | - | 2371.7272727272725 | 0.9024733352551167 | 2628.030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13682.5 | 19492 | - | 1609.7058823529412 | 0.7019546480607428 | 2293.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 41682.5 | 39791.5 | - | 4387.631578947368 | 1.047522712137014 | 4188.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42144.5 | 40273.5 | - | 4958.176470588235 | 1.0464573478838441 | 4738.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42903 | 40007 | - | 5047.411764705882 | 1.072387332216862 | 4706.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13757 | 15737 | - | 1448.1052631578948 | 0.8741818643960094 | 1656.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |

