================================================================================================
完成时间：2026-09-14 09:11:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789348136773-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.1秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:152 | P2:513 / P3:433 | 53.193 | 174.5 | 513 | 0.984 | 0.943 | 8.575757575757576 | 0.9012738853503185 | 9.515151515151516 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:200 | P2:385 / P3:529 | 55.147 | 184.5 | 529 | 1.459 | 0.943 | 20.6875 | 0.9969879518072289 | 20.75 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:561 / P3:433 | 52.512 | 202.5 | 561 | 0.996 | 0.956 | 17.705882352941178 | 1.0033333333333334 | 17.647058823529413 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:417 / P3:593 | 50.948 | 158 | 593 | 1.021 | 0.964 | 16 | 0.9543859649122807 | 16.764705882352942 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:160 | P2:369 / P3:353 | 52.567 | 157.5 | 369 | 0.994 | 0.979 | 17.764705882352942 | 1.0671378091872792 | 16.647058823529413 | 0 | 模式已切换，等待首帧同步 |
| 6 | 1 | 不合格 | P2:720 / P3:184 | P2:1009 / P3:465 | 74.805 | 715.5 | 1009 | 1.149 | 0.949 | 46.705882352941174 | 1.985 | 23.529411764705884 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 720 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 09:10:00 | 窗口结束：2026-09-14 09:10:21 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 612 | 184 | 513 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 624 | 208 | 385 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 616 | 168 | 561 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 620 | 144 | 417 | 152 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 616 | 176 | 369 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 620 | 720 | 1009 | 184 | 465 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 184 | 184 | 513 |
| 1 | P3 | 128 | 152 | 152 | 433 |
| 2 | P2 | 176 | 208 | 208 | 385 |
| 2 | P3 | 168 | 200 | 200 | 529 |
| 3 | P2 | 160 | 168 | 168 | 561 |
| 3 | P3 | 168 | 176 | 184 | 433 |
| 4 | P2 | 120 | 144 | 144 | 417 |
| 4 | P3 | 136 | 152 | 152 | 593 |
| 5 | P2 | 128 | 176 | 184 | 369 |
| 5 | P3 | 136 | 160 | 176 | 353 |
| 6 | P2 | 568 | 720 | 720 | 1009 |
| 6 | P3 | 176 | 184 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 09:11:27 | 2026-09-14 09:11:27 | 2026-09-14 09:11:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:46 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 2026-09-14 09:10:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.088 | 0.936 | 8.575757575757576 | 0.9012738853503185 | 9.515151515151516 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 136 | 0.994 | 0.936 | 2075.0263157894738 | 0.9112983380717935 | 2277 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 1.037 | 0.955 | 2601.59375 | 1.0319177946353315 | 2521.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 1.095 | 0.964 | 20.6875 | 0.9969879518072289 | 20.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.378 | 0.898 | 1602.8235294117646 | 0.7014725568942436 | 2284.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.989 | 0.968 | 1743.7058823529412 | 0.6957470778763555 | 2506.235294117647 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.993 | 0.969 | 17.705882352941178 | 1.0033333333333334 | 17.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.992 | 0.915 | 5037.941176470588 | 1.080980449077989 | 4660.529411764706 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.983 | 0.978 | 4868 | 0.9880015759124174 | 4927.117647058823 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.041 | 0.995 | 16 | 0.9543859649122807 | 16.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.012 | 0.938 | 1.3663896346070379 | 1.0103292523475573 | 1.3524201456427734 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.978 | 0.96 | 61.87753568745304 | 0.9695796004379408 | 63.81893313298272 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 0.934 | 0.97 | 17.764705882352942 | 1.0671378091872792 | 16.647058823529413 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 68 | 0.994 | 0.991 | 4810.941176470588 | 1.0057057130911684 | 4783.64705882353 | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 132 | 0.995 | 0.982 | 4810.941176470588 | 1.0057057130911684 | 4783.64705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.574 | 0.94 | 46.705882352941174 | 1.985 | 23.529411764705884 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 132 | 1.097 | 0.93 | 1639.235294117647 | 0.878503199773021 | 1865.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 1.448 | 0.971 | 1906.25 | 0.8664526575949547 | 2200.0625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 141.5 | 157 | - | 8.575757575757576 | 0.9012738853503185 | 9.515151515151516 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 165.5 | 166 | - | 20.6875 | 0.9969879518072289 | 20.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 150.5 | 150 | - | 17.705882352941178 | 1.0033333333333334 | 17.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 136 | 142.5 | - | 16 | 0.9543859649122807 | 16.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 151 | 141.5 | - | 17.764705882352942 | 1.0671378091872792 | 16.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 397 | 200 | - | 46.705882352941174 | 1.985 | 23.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 19 | 41625.5 | 45073 | - | 2190.815789473684 | 0.923512967852151 | 2372.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14532 | 20776.5 | - | 1709.6470588235295 | 0.699444083459678 | 2444.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44926 | 41880.5 | - | 5285.411764705882 | 1.0727188070820548 | 4927.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 31103.5 | 44490 | 42471.5 | - | 1.430385647917437 | 1.0475259880154928 | 1.3654894143745882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40893 | 40661 | - | 4810.941176470588 | 1.0057057130911684 | 4783.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15250 | 17600.5 | - | 1794.1176470588234 | 0.8664526575949547 | 2070.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

