================================================================================================
完成时间：2026-09-14 09:15:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789348347769-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:449 / P3:401 | 50.288 | 155 | 449 | 1.035 | 0.95 | 9.424242424242424 | 1.0798611111111112 | 8.727272727272727 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:465 | 52.9 | 162 | 465 | 1.422 | 0.95 | 21.764705882352942 | 1.1526479750778815 | 18.88235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:529 / P3:385 | 50.789 | 152 | 529 | 0.96 | 0.965 | 18.473684210526315 | 1.1938775510204083 | 15.473684210526315 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:577 | 50.892 | 161 | 577 | 0.944 | 0.958 | 17.41176470588235 | 1.0962962962962963 | 15.882352941176471 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:273 / P3:273 | 51.224 | 171 | 273 | 0.912 | 0.954 | 20.294117647058822 | 1.2147887323943662 | 16.705882352941178 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:240 / P3:144 | P2:641 / P3:369 | 52.288 | 239 | 641 | 1.131 | 0.957 | 15.473684210526315 | 1.03886925795053 | 14.894736842105264 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 09:13:30 | 窗口结束：2026-09-14 09:13:50 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 152 | 449 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 728 | 176 | 337 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 708 | 160 | 529 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 716 | 168 | 385 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 720 | 176 | 273 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 240 | 641 | 144 | 369 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 176 | 449 |
| 1 | P3 | 136 | 160 | 168 | 401 |
| 2 | P2 | 136 | 176 | 176 | 337 |
| 2 | P3 | 128 | 168 | 168 | 465 |
| 3 | P2 | 128 | 160 | 168 | 529 |
| 3 | P3 | 128 | 168 | 168 | 385 |
| 4 | P2 | 168 | 168 | 176 | 385 |
| 4 | P3 | 168 | 168 | 192 | 577 |
| 5 | P2 | 136 | 176 | 176 | 273 |
| 5 | P3 | 144 | 168 | 168 | 273 |
| 6 | P2 | 136 | 240 | 240 | 641 |
| 6 | P3 | 128 | 144 | 152 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:21 | 2026-09-14 09:14:21 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:21 | 2026-09-14 09:14:21 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:21 | 2026-09-14 09:14:21 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:21 | 2026-09-14 09:14:21 | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 09:14:56 | 2026-09-14 09:14:56 | 2026-09-14 09:14:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:15 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:20 | 2026-09-14 09:14:21 | 2026-09-14 09:14:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 228 | 0.97 | 0.952 | 9.424242424242424 | 1.0798611111111112 | 8.727272727272727 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.035 | 0.923 | 2514.242424242424 | 0.922206537807467 | 2726.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 1.027 | 0.974 | 2440.294117647059 | 1.0323632246264107 | 2363.794117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.997 | 0.975 | 21.764705882352942 | 1.1526479750778815 | 18.88235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.422 | 0.916 | 1501.2631578947369 | 0.7030810944047325 | 2135.2631578947367 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 200 | 1.935 | 0.96 | 1722.4117647058824 | 0.6998828787915004 | 2461 | 合格 | 指标正常 |
| 热源检测 | 3 | 232 | 0.901 | 0.97 | 18.473684210526315 | 1.1938775510204083 | 15.473684210526315 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 0.954 | 0.949 | 5047.705882352941 | 1.0859677541825914 | 4648.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 204 | 0.994 | 0.973 | 4846.64705882353 | 0.9882930105914669 | 4904.058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 236 | 0.912 | 0.971 | 17.41176470588235 | 1.0962962962962963 | 15.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.944 | 0.936 | 5334.823529411765 | 1.058842759071592 | 5038.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 196 | 0.978 | 0.963 | 5180.4375 | 0.9677182085648904 | 5353.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 232 | 0.786 | 0.968 | 20.294117647058822 | 1.2147887323943662 | 16.705882352941178 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.908 | 0.911 | 5101.529411764706 | 1.0902896510107614 | 4679.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 204 | 0.984 | 0.977 | 5097.5625 | 0.9719941366447784 | 5244.4375 | 合格 | 指标正常 |
| 热源检测 | 6 | 244 | 0.963 | 0.966 | 15.473684210526315 | 1.03886925795053 | 14.894736842105264 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.086 | 0.943 | 1620.0588235294117 | 0.8791738491987486 | 1842.7058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 192 | 1.417 | 0.961 | 1882.75 | 0.8678766925957937 | 2169.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 155.5 | 144 | - | 9.424242424242424 | 1.0798611111111112 | 8.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 185 | 160.5 | - | 21.764705882352942 | 1.1526479750778815 | 18.88235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 175.5 | 147 | - | 18.473684210526315 | 1.1938775510204083 | 15.473684210526315 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 148 | 135 | - | 17.41176470588235 | 1.0962962962962963 | 15.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 172.5 | 142 | - | 20.294117647058822 | 1.2147887323943662 | 16.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 147 | 141.5 | - | 15.473684210526315 | 1.03886925795053 | 14.894736842105264 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 41485 | 44984.5 | - | 2514.242424242424 | 0.922206537807467 | 2726.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14262 | 20285 | - | 1501.2631578947369 | 0.7030810944047325 | 2135.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 42905.5 | 39509 | - | 5047.705882352941 | 1.0859677541825914 | 4648.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45346 | 42826 | - | 5334.823529411765 | 1.058842759071592 | 5038.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43363 | 39772 | - | 5101.529411764706 | 1.0902896510107614 | 4679.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13770.5 | 15663 | - | 1620.0588235294117 | 0.8791738491987486 | 1842.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |

