================================================================================================
完成时间：2026-09-14 09:23:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789348861838-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:192 | P2:529 / P3:497 | 52.522 | 188 | 529 | 1.038 | 0.964 | 100.21212121212122 | 0.6582404458598726 | 152.24242424242425 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:337 / P3:481 | 51.405 | 182.5 | 481 | 1.36 | 0.96 | 170.05882352941177 | 0.7070188310100269 | 240.52941176470588 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:497 / P3:369 | 48.582 | 154.5 | 497 | 1.013 | 0.962 | 209.88235294117646 | 0.7244670050761421 | 289.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:136 / P3:120 | P2:369 / P3:545 | 45.39 | 139.5 | 545 | 0.956 | 0.955 | 290.5 | 0.8463904176108773 | 343.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:289 / P3:273 | 50.6 | 164 | 289 | 0.951 | 0.95 | 240.76470588235293 | 0.8223829616234679 | 292.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:704 / P3:168 | P2:1025 / P3:401 | 70.437 | 681.5 | 1025 | 1.068 | 0.963 | 274.7647058823529 | 0.9178620554136373 | 299.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 704 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 09:22:05 | 窗口结束：2026-09-14 09:22:25 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 724 | 200 | 529 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 184 | 337 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 740 | 152 | 497 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 728 | 136 | 369 | 120 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 736 | 176 | 289 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 728 | 704 | 1025 | 168 | 401 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 208 | 529 |
| 1 | P3 | 144 | 192 | 200 | 497 |
| 2 | P2 | 184 | 184 | 184 | 337 |
| 2 | P3 | 160 | 168 | 168 | 481 |
| 3 | P2 | 144 | 152 | 152 | 497 |
| 3 | P3 | 152 | 168 | 168 | 369 |
| 4 | P2 | 120 | 136 | 136 | 369 |
| 4 | P3 | 112 | 120 | 136 | 545 |
| 5 | P2 | 176 | 176 | 184 | 289 |
| 5 | P3 | 152 | 160 | 160 | 273 |
| 6 | P2 | 288 | 704 | 704 | 1025 |
| 6 | P3 | 168 | 168 | 168 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:51 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 2026-09-14 09:22:56 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 1.506 | 0.978 | 100.21212121212122 | 0.6582404458598726 | 152.24242424242425 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 144 | 1.05 | 0.92 | 2111.6216216216217 | 0.8973446042173933 | 2353.189189189189 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.039 | 0.988 | 2498.6666666666665 | 1.032067489423486 | 2421.030303030303 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.423 | 0.986 | 170.05882352941177 | 0.7070188310100269 | 240.52941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.301 | 0.945 | 1599.6470588235295 | 0.7082508594645276 | 2258.5882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.986 | 0.955 | 1741.7058823529412 | 0.7017182130584192 | 2482.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.382 | 0.973 | 209.88235294117646 | 0.7244670050761421 | 289.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 1.009 | 0.956 | 4550.210526315789 | 1.0858599814112386 | 4190.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.991 | 0.962 | 4880.823529411765 | 0.9877504374843755 | 4941.35294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.204 | 0.955 | 290.5 | 0.8463904176108773 | 343.22222222222223 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.945 | 0.938 | 5058.64705882353 | 1.0728704027147062 | 4715.058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.978 | 0.966 | 4843.235294117647 | 0.9679751701759954 | 5003.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.241 | 0.968 | 240.76470588235293 | 0.8223829616234679 | 292.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.938 | 0.915 | 4538.1578947368425 | 1.080378398696905 | 4200.526315789473 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.987 | 0.965 | 5137.5 | 0.9715393343419062 | 5288 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 1.066 | 0.958 | 274.7647058823529 | 0.9178620554136373 | 299.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.024 | 0.955 | 1629.3529411764705 | 0.8732620826633879 | 1865.8235294117646 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.365 | 0.977 | 1909.375 | 0.8691570172693391 | 2196.8125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 1653.5 | 2512 | - | 100.21212121212122 | 0.6582404458598726 | 152.24242424242425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1445.5 | 2044.5 | - | 170.05882352941177 | 0.7070188310100269 | 240.52941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1784 | 2462.5 | - | 209.88235294117646 | 0.7244670050761421 | 289.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2614.5 | 3089 | - | 290.5 | 0.8463904176108773 | 343.22222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2046.5 | 2488.5 | - | 240.76470588235293 | 0.8223829616234679 | 292.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 2335.5 | 2544.5 | - | 274.7647058823529 | 0.9178620554136373 | 299.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 39065 | 43534 | - | 2111.6216216216217 | 0.8973446042173933 | 2353.189189189189 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13597 | 19198 | - | 1599.6470588235295 | 0.7082508594645276 | 2258.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 43227 | 39809 | - | 4550.210526315789 | 1.0858599814112386 | 4190.421052631579 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42998.5 | 40078 | - | 5058.64705882353 | 1.0728704027147062 | 4715.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43112.5 | 39905 | - | 4538.1578947368425 | 1.080378398696905 | 4200.526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13849.5 | 15859.5 | - | 1629.3529411764705 | 0.8732620826633879 | 1865.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |

