================================================================================================
完成时间：2026-09-14 10:42:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789353599007-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：158.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:513 / P3:449 | 53.518 | 180.5 | 513 | 0.994 | 0.955 | 74.12121212121212 | 0.6853460353040067 | 108.15151515151516 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:353 / P3:513 | 52.728 | 160 | 513 | 1.421 | 0.968 | 104.3157894736842 | 0.6976416754663851 | 149.52631578947367 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:561 / P3:401 | 53.729 | 168 | 561 | 1.012 | 0.949 | 166.35294117647058 | 0.7366501693149258 | 225.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:609 | 50.307 | 150 | 609 | 1.005 | 0.977 | 268.6470588235294 | 0.8504655493482309 | 315.88235294117646 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:337 | 54.279 | 184.5 | 337 | 0.965 | 0.954 | 198.875 | 0.8310263776442935 | 239.3125 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:272 / P3:184 | P2:593 / P3:465 | 55.192 | 271 | 593 | 1.133 | 0.961 | 235.23529411764707 | 0.9109339407744874 | 258.2352941176471 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 10:41:06 | 窗口结束：2026-09-14 10:41:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 656 | 168 | 513 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 656 | 160 | 353 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 668 | 168 | 561 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 168 | 449 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 660 | 176 | 321 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 664 | 272 | 593 | 184 | 465 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 192 | 513 |
| 1 | P3 | 152 | 160 | 184 | 449 |
| 2 | P2 | 152 | 160 | 168 | 353 |
| 2 | P3 | 152 | 152 | 184 | 513 |
| 3 | P2 | 136 | 168 | 168 | 561 |
| 3 | P3 | 144 | 168 | 168 | 401 |
| 4 | P2 | 152 | 168 | 184 | 449 |
| 4 | P3 | 160 | 160 | 184 | 609 |
| 5 | P2 | 176 | 176 | 176 | 321 |
| 5 | P3 | 168 | 184 | 184 | 337 |
| 6 | P2 | 272 | 272 | 272 | 593 |
| 6 | P3 | 136 | 184 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:56 | 2026-09-14 10:41:56 | 2026-09-14 10:41:56 | 2026-09-14 10:41:56 | 2026-09-14 10:41:56 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 10:42:32 | 2026-09-14 10:42:32 | 2026-09-14 10:42:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:51 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 2026-09-14 10:41:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.452 | 0.961 | 74.12121212121212 | 0.6853460353040067 | 108.15151515151516 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 156 | 1.004 | 0.959 | 2103.2702702702704 | 0.8982317228006187 | 2341.5675675675675 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 140 | 1.048 | 0.946 | 2415.794117647059 | 1.0184882077226396 | 2371.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 1.352 | 0.972 | 104.3157894736842 | 0.6976416754663851 | 149.52631578947367 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.167 | 0.954 | 1608.0588235294117 | 0.7022812516056106 | 2289.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.006 | 0.979 | 1754.4117647058824 | 0.6978403799808138 | 2514.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.353 | 0.971 | 166.35294117647058 | 0.7366501693149258 | 225.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 1.009 | 0.898 | 5086.117647058823 | 1.0841608987862372 | 4691.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 1.008 | 0.972 | 5197.625 | 0.9881533763471524 | 5259.9375 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.18 | 0.973 | 268.6470588235294 | 0.8504655493482309 | 315.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 84 | 1.005 | 1 | 7.913641170250265 | 0.9732951835956127 | 8.130771942192457 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.984 | 0.968 | 35.69316375198728 | 0.9976300860575 | 35.77795442501325 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.203 | 0.983 | 198.875 | 0.8310263776442935 | 239.3125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 0.953 | 0.925 | 4515.0526315789475 | 1.0786214527303133 | 4185.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 0.986 | 0.956 | 5124.9375 | 0.9721510883482715 | 5271.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.111 | 0.958 | 235.23529411764707 | 0.9109339407744874 | 258.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.097 | 0.94 | 1621.8823529411766 | 0.8784808513349901 | 1846.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.563 | 0.983 | 1895.0625 | 0.8673054919908467 | 2185 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 1223 | 1784.5 | - | 74.12121212121212 | 0.6853460353040067 | 108.15151515151516 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 991 | 1420.5 | - | 104.3157894736842 | 0.6976416754663851 | 149.52631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1414 | 1919.5 | - | 166.35294117647058 | 0.7366501693149258 | 225.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2283.5 | 2685 | - | 268.6470588235294 | 0.8504655493482309 | 315.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1591 | 1914.5 | - | 198.875 | 0.8310263776442935 | 239.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 1999.5 | 2195 | - | 235.23529411764707 | 0.9109339407744874 | 258.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 38910.5 | 43319 | - | 2103.2702702702704 | 0.8982317228006187 | 2341.5675675675675 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13668.5 | 19463 | - | 1608.0588235294117 | 0.7022812516056106 | 2289.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43232 | 39876 | - | 5086.117647058823 | 1.0841608987862372 | 4691.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 4255.5 | 33676.5 | 34600.5 | - | 7.913641170250265 | 0.9732951835956127 | 8.130771942192457 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42893 | 39766.5 | - | 4515.0526315789475 | 1.0786214527303133 | 4185.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13786 | 15693 | - | 1621.8823529411766 | 0.8784808513349901 | 1846.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

