================================================================================================
完成时间：2026-09-14 10:55:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789354336650-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：177.6秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:272 / P3:192 | P2:657 / P3:417 | 55.581 | 262 | 657 | 0.903 | 0.943 | 212.6875 | 0.8166546676265899 | 260.4375 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 272 > B上限 220 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:353 / P3:513 | 56.737 | 165 | 513 | 1.733 | 0.966 | 157.75 | 0.7079943899018233 | 222.8125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:545 / P3:385 | 52.186 | 166.5 | 545 | 1.014 | 0.962 | 201.88235294117646 | 0.7331766716513566 | 275.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:609 | 49.934 | 155.5 | 609 | 1.073 | 0.965 | 299.47058823529414 | 0.8786675871591302 | 340.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:152 | P2:305 / P3:321 | 49.571 | 170 | 321 | 1.077 | 0.971 | 191.1578947368421 | 0.8296025582457743 | 230.42105263157896 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:384 / P3:168 | P2:737 / P3:433 | 60.772 | 359.5 | 737 | 1.771 | 0.951 | 107.9090909090909 | 0.7639991418150611 | 141.24242424242425 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 384 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 10:53:43 | 窗口结束：2026-09-14 10:54:03 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 720 | 272 | 657 | 192 | 417 | 不合格 | 噪声波动值超过上限 |
| 2 | 704 | 176 | 353 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 176 | 545 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 716 | 168 | 417 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 708 | 144 | 305 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 740 | 384 | 737 | 168 | 433 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 224 | 272 | 272 | 657 |
| 1 | P3 | 136 | 192 | 192 | 417 |
| 2 | P2 | 136 | 176 | 176 | 353 |
| 2 | P3 | 136 | 176 | 176 | 513 |
| 3 | P2 | 168 | 176 | 200 | 545 |
| 3 | P3 | 184 | 184 | 200 | 385 |
| 4 | P2 | 168 | 168 | 176 | 417 |
| 4 | P3 | 168 | 168 | 184 | 609 |
| 5 | P2 | 136 | 144 | 152 | 305 |
| 5 | P3 | 152 | 152 | 152 | 321 |
| 6 | P2 | 336 | 384 | 384 | 737 |
| 6 | P3 | 152 | 168 | 176 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | 2026-09-14 10:55:09 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 112 | 1.209 | 0.974 | 212.6875 | 0.8166546676265899 | 260.4375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 0.911 | 0.899 | 4747.294117647059 | 1.0539622838635532 | 4504.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 1.029 | 0.957 | 5029.294117647059 | 1.0644803844669382 | 4724.64705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.43 | 0.98 | 157.75 | 0.7079943899018233 | 222.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.83 | 0.96 | 0.5457668829301032 | 0.546867994619868 | 0.9979865128319857 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.838 | 0.959 | 0.491268992775456 | 0.7703523076532297 | 0.637719895033531 | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 1.34 | 0.961 | 201.88235294117646 | 0.7331766716513566 | 275.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 1.011 | 0.942 | 4613.823529411765 | 0.9899409329563813 | 4660.705882352941 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.958 | 0.977 | 4856.35294117647 | 0.9858848817769286 | 4925.882352941177 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.146 | 0.966 | 299.47058823529414 | 0.8786675871591302 | 340.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 1.057 | 0.957 | 4452.470588235294 | 0.9471445017268132 | 4700.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.984 | 0.968 | 4643.823529411765 | 0.9327701305606427 | 4978.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 116 | 1.238 | 0.979 | 191.1578947368421 | 0.8296025582457743 | 230.42105263157896 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.059 | 0.961 | 4454.941176470588 | 0.9468051857130355 | 4705.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.015 | 0.973 | 4641.117647058823 | 0.9302262518127262 | 4989.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 1.338 | 0.948 | 107.9090909090909 | 0.7639991418150611 | 141.24242424242425 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 112 | 1.84 | 0.942 | 471 | 0.6189850384148807 | 760.9230769230769 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.306 | 0.959 | 456.3 | 0.5988974931093319 | 761.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 1701.5 | 2083.5 | - | 212.6875 | 0.8166546676265899 | 260.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1262 | 1782.5 | - | 157.75 | 0.7079943899018233 | 222.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1716 | 2340.5 | - | 201.88235294117646 | 0.7331766716513566 | 275.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2545.5 | 2897 | - | 299.47058823529414 | 0.8786675871591302 | 340.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 1816 | 2189 | - | 191.1578947368421 | 0.8296025582457743 | 230.42105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 1780.5 | 2330.5 | - | 107.9090909090909 | 0.7639991418150611 | 141.24242424242425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40352 | 38286 | - | 4747.294117647059 | 1.0539622838635532 | 4504.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 31289 | 17076.5 | 31226 | - | 0.5457668829301032 | 0.546867994619868 | 0.9979865128319857 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 39217.5 | 39616 | - | 4613.823529411765 | 0.9899409329563813 | 4660.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 37846 | 39958 | - | 4452.470588235294 | 0.9471445017268132 | 4700.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 37867 | 39994.5 | - | 4454.941176470588 | 0.9468051857130355 | 4705.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 19.5 | 9184.5 | 14838 | - | 471 | 0.6189850384148807 | 760.9230769230769 | 在线、无火警、无故障、光源就绪、同步正常 |

