================================================================================================
完成时间：2026-09-14 11:03:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789354875397-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 3 / B 0 / NG 1 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:545 / P3:417 | 52.229 | 156.5 | 545 | 1.039 | 0.94 | 228.11764705882354 | 0.8374001295616498 | 272.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:353 / P3:497 | 53.204 | 162.5 | 497 | 1.434 | 0.964 | 169.5625 | 0.7098377812663527 | 238.875 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:152 / P3:144 | P2:529 / P3:369 | 50.813 | 150 | 529 | 1.358 | 0.987 | 209.2941176470588 | 0.7380211574362165 | 283.5882352941176 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:144 / P3:160 | P2:417 / P3:593 | 45.784 | 145.5 | 593 | 0.929 | 0.959 | 296.44444444444446 | 0.8714682345255593 | 340.1666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:176 / P3:176 | P2:321 / P3:337 | 53.812 | 183 | 337 | 1.2 | 0.953 | 239.125 | 0.8299349240780911 | 288.125 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:576 / P3:176 | P2:929 / P3:449 | 73.642 | 573 | 929 | 1.442 | 0.948 | 116.18181818181819 | 0.7566607460035524 | 153.54545454545453 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 576 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 11:02:17 | 窗口结束：2026-09-14 11:02:37 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 696 | 168 | 545 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 692 | 184 | 353 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 684 | 152 | 529 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 680 | 144 | 417 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 176 | 321 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 696 | 576 | 929 | 176 | 449 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 545 |
| 1 | P3 | 136 | 152 | 160 | 417 |
| 2 | P2 | 136 | 184 | 184 | 353 |
| 2 | P3 | 144 | 168 | 168 | 497 |
| 3 | P2 | 128 | 152 | 168 | 529 |
| 3 | P3 | 112 | 144 | 152 | 369 |
| 4 | P2 | 136 | 144 | 176 | 417 |
| 4 | P3 | 144 | 160 | 184 | 593 |
| 5 | P2 | 176 | 176 | 176 | 321 |
| 5 | P3 | 176 | 176 | 192 | 337 |
| 6 | P2 | 272 | 576 | 576 | 929 |
| 6 | P3 | 136 | 176 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 11:03:44 | 2026-09-14 11:03:44 | 2026-09-14 11:03:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 11:03:03 | 2026-09-14 11:03:03 | 2026-09-14 11:03:03 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | 2026-09-14 11:03:43 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-09-14 11:03:03 | 2026-09-14 11:03:03 | 2026-09-14 11:03:03 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 2026-09-14 11:03:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.182 | 0.978 | 228.11764705882354 | 0.8374001295616498 | 272.4117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 1.039 | 0.874 | 4941.588235294118 | 0.9751813802310059 | 5067.35294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 120 | 0.607 | 0.965 | 5250.4375 | 1.0486848839676932 | 5006.6875 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.411 | 0.987 | 169.5625 | 0.7098377812663527 | 238.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.434 | 0.939 | 1860.9411764705883 | 0.697135301895108 | 2669.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 116 | 1.086 | 0.965 | 1916.5882352941176 | 0.6910432882987975 | 2773.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 1.358 | 0.987 | 209.2941176470588 | 0.7380211574362165 | 283.5882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 124 | 1.16 | 0.981 | 296.44444444444446 | 0.8714682345255593 | 340.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.929 | 0.939 | 5328.764705882353 | 1.061892649075713 | 5018.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 116 | 0.98 | 0.956 | 5158.5625 | 0.9675063592352506 | 5331.8125 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 1.2 | 0.953 | 239.125 | 0.8299349240780911 | 288.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 124 | 1.312 | 0.965 | 116.18181818181819 | 0.7566607460035524 | 153.54545454545453 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.442 | 0.928 | 1692.030303030303 | 0.9125780407282712 | 1854.121212121212 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 116 | 1.142 | 0.95 | 792.0588235294117 | 0.6577597577060231 | 1204.1764705882354 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1939 | 2315.5 | - | 228.11764705882354 | 0.8374001295616498 | 272.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1356.5 | 1911 | - | 169.5625 | 0.7098377812663527 | 238.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1779 | 2410.5 | - | 209.2941176470588 | 0.7380211574362165 | 283.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 2668 | 3061.5 | - | 280.8421052631579 | 0.8714682345255593 | 322.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 1913 | 2305 | - | 239.125 | 0.8299349240780911 | 288.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 1917 | 2533.5 | - | 116.18181818181819 | 0.7566607460035524 | 153.54545454545453 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42003.5 | 43072.5 | - | 4941.588235294118 | 0.9751813802310059 | 5067.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15818 | 22690 | - | 1860.9411764705883 | 0.697135301895108 | 2669.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 1779 | 2410.5 | - | 209.2941176470588 | 0.7380211574362165 | 283.5882352941176 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45294.5 | 42654.5 | - | 5328.764705882353 | 1.061892649075713 | 5018.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 1913 | 2305 | - | 239.125 | 0.8299349240780911 | 288.125 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 27918.5 | 30593 | - | 1692.030303030303 | 0.9125780407282712 | 1854.121212121212 | 在线、无火警、无故障、光源就绪、同步正常 |

