================================================================================================
完成时间：2026-09-14 11:16:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789355618907-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：150.4秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:160 | P2:561 / P3:401 | 53.362 | 170.5 | 561 | 0.893 | 0.942 | 238.1764705882353 | 0.8183104284559418 | 291.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:184 | P2:449 / P3:545 | 56.201 | 193.5 | 545 | 1.237 | 0.959 | 185.25 | 0.7356664184661206 | 251.8125 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:152 / P3:144 | P2:513 / P3:353 | 49.737 | 152 | 513 | 1.021 | 0.963 | 241.375 | 0.7449845679012346 | 324 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:168 | P2:385 / P3:577 | 51.88 | 178 | 577 | 1.067 | 0.968 | 322.1764705882353 | 0.8659288537549407 | 372.05882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:289 / P3:321 | 53.41 | 173 | 321 | 1.009 | 0.968 | 244.11764705882354 | 0.8204824041122973 | 297.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:513 / P3:449 | 49.546 | 168 | 513 | 1.439 | 0.951 | 127.25 | 0.7537948907811921 | 168.8125 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 11:14:38 | 窗口结束：2026-09-14 11:14:58 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 680 | 184 | 561 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 688 | 208 | 449 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 688 | 152 | 513 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 684 | 160 | 385 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 684 | 160 | 289 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 676 | 184 | 513 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 561 |
| 1 | P3 | 144 | 160 | 160 | 401 |
| 2 | P2 | 152 | 208 | 224 | 449 |
| 2 | P3 | 144 | 184 | 192 | 545 |
| 3 | P2 | 136 | 152 | 152 | 513 |
| 3 | P3 | 128 | 144 | 152 | 353 |
| 4 | P2 | 144 | 160 | 160 | 385 |
| 4 | P3 | 152 | 168 | 168 | 577 |
| 5 | P2 | 160 | 160 | 160 | 289 |
| 5 | P3 | 160 | 160 | 176 | 321 |
| 6 | P2 | 136 | 184 | 184 | 513 |
| 6 | P3 | 144 | 168 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-14 11:15:24 | 2026-09-14 11:15:24 | 2026-09-14 11:15:24 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 2026-09-14 11:15:29 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | 2026-09-14 11:16:04 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.205 | 0.968 | 238.1764705882353 | 0.8183104284559418 | 291.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 96 | 0.893 | 0.884 | 4426.684210526316 | 1.1212323197312466 | 3948.0526315789475 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.97 | 0.955 | 4672.611111111111 | 1.1212323197312466 | 4167.388888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 1.439 | 0.977 | 185.25 | 0.7356664184661206 | 251.8125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.285 | 0.944 | 1690.9375 | 0.7926811403123261 | 2133.1875 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.988 | 0.953 | 1734.5882352941176 | 0.8068735292508072 | 2149.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 1.342 | 0.971 | 241.375 | 0.7449845679012346 | 324 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.016 | 0.958 | 4832.25 | 0.9844782581014834 | 4908.4375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.987 | 0.958 | 4764.64705882353 | 0.9797159998064735 | 4863.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 1.16 | 0.96 | 322.1764705882353 | 0.8659288537549407 | 372.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 100 | 1.055 | 0.976 | 4569 | 0.9497218316317173 | 4810.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.976 | 0.97 | 4785.411764705882 | 0.9361888212481444 | 5111.588235294118 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 1.202 | 0.982 | 244.11764705882354 | 0.8204824041122973 | 297.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 1 | 0.954 | 5103.529411764706 | 1.0997033994980607 | 4640.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 152 | 0.99 | 0.966 | 4781.235294117647 | 0.9721212266181888 | 4918.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 1.34 | 0.963 | 127.25 | 0.7537948907811921 | 168.8125 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.621 | 0.938 | 520.1428571428571 | 0.6614708233413269 | 786.3428571428572 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 2.39 | 0.949 | 587.7941176470588 | 0.6909486931268151 | 850.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2024.5 | 2474 | - | 238.1764705882353 | 0.8183104284559418 | 291.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1482 | 2014.5 | - | 185.25 | 0.7356664184661206 | 251.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1931 | 2592 | - | 241.375 | 0.7449845679012346 | 324 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2738.5 | 3162.5 | - | 322.1764705882353 | 0.8659288537549407 | 372.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2075 | 2529 | - | 244.11764705882354 | 0.8204824041122973 | 297.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 2036 | 2701 | - | 127.25 | 0.7537948907811921 | 168.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42053.5 | 37506.5 | - | 4426.684210526316 | 1.1212323197312466 | 3948.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14744 | 18273 | - | 1843 | 0.8068735292508072 | 2284.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 40499.5 | 41338 | - | 5062.4375 | 0.9797159998064735 | 5167.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40676 | 43448.5 | - | 4785.411764705882 | 0.9361888212481444 | 5111.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45334 | 41806 | - | 5333.411764705882 | 1.0843898005071042 | 4918.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 9992.5 | 14462 | - | 571 | 0.6909486931268151 | 826.4 | 在线、无火警、无故障、光源就绪、同步正常 |

