================================================================================================
完成时间：2026-09-14 11:22:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789356014191-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.4秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:481 / P3:369 | 55.356 | 154 | 481 | 0.946 | 0.946 | 308.875 | 0.8247663551401869 | 374.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:152 | P2:305 / P3:433 | 56.218 | 172 | 433 | 1.284 | 0.959 | 262.88235294117646 | 0.7108318752982344 | 369.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:160 | P2:465 / P3:321 | 52.328 | 159.5 | 465 | 1.009 | 0.956 | 299.75 | 0.7484394506866417 | 400.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:369 / P3:529 | 49.622 | 162.5 | 529 | 1.058 | 0.969 | 383.4117647058824 | 0.8597810315261839 | 445.94117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:257 / P3:289 | 52.197 | 166.5 | 289 | 1.031 | 0.957 | 316.70588235294116 | 0.8276710222905458 | 382.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:208 / P3:136 | P2:433 / P3:369 | 51.457 | 218.5 | 433 | 1.096 | 0.946 | 143.05555555555554 | 0.7447577729573391 | 192.08333333333334 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-09-14 11:21:16 | 窗口结束：2026-09-14 11:21:36 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 520 | 168 | 481 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 528 | 184 | 305 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 508 | 144 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 528 | 152 | 369 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 524 | 152 | 257 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 528 | 208 | 433 | 136 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 168 | 168 | 481 |
| 1 | P3 | 128 | 152 | 152 | 369 |
| 2 | P2 | 168 | 184 | 192 | 305 |
| 2 | P3 | 144 | 152 | 160 | 433 |
| 3 | P2 | 136 | 144 | 160 | 465 |
| 3 | P3 | 152 | 160 | 168 | 321 |
| 4 | P2 | 144 | 152 | 152 | 369 |
| 4 | P3 | 136 | 144 | 144 | 529 |
| 5 | P2 | 136 | 152 | 160 | 257 |
| 5 | P3 | 152 | 160 | 184 | 289 |
| 6 | P2 | 152 | 208 | 208 | 433 |
| 6 | P3 | 128 | 136 | 144 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:01 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 2026-09-14 11:22:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 1.205 | 0.985 | 308.875 | 0.8247663551401869 | 374.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 0.977 | 0.875 | 4668.64705882353 | 0.9287904320554229 | 5026.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 124 | 0.754 | 0.967 | 5230.75 | 1.0490742945961868 | 4986.0625 | 合格 | 指标正常 |
| 热源检测 | 2 | 120 | 1.36 | 0.963 | 262.88235294117646 | 0.7108318752982344 | 369.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.349 | 0.942 | 1421.421052631579 | 0.7069895287958116 | 2010.5263157894738 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.503 | 0.971 | 1738.235294117647 | 0.706599713055954 | 2460 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 1.339 | 0.99 | 299.75 | 0.7484394506866417 | 400.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.004 | 0.918 | 5123.588235294118 | 1.0460069652936232 | 4898.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 0.991 | 0.96 | 4849 | 0.9873871068203052 | 4910.941176470588 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 1.165 | 0.98 | 383.4117647058824 | 0.8597810315261839 | 445.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 1.049 | 0.938 | 5127.235294117647 | 1.096596842171479 | 4675.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 124 | 0.979 | 0.985 | 5086.25 | 0.9669561911098965 | 5260.0625 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 1.202 | 0.97 | 316.70588235294116 | 0.8276710222905458 | 382.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 1.02 | 0.919 | 4599.631578947368 | 1.104311455937729 | 4165.1578947368425 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.006 | 0.974 | 4771.588235294118 | 0.9705776778022399 | 4916.235294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 1.397 | 0.971 | 143.05555555555554 | 0.7447577729573391 | 192.08333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.255 | 0.92 | 658.4864864864865 | 0.7176435935198822 | 917.5675675675676 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.117 | 0.947 | 769.8484848484849 | 0.686361917112444 | 1121.6363636363637 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2471 | 2996 | - | 290.70588235294116 | 0.8247663551401869 | 352.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2234.5 | 3143.5 | - | 262.88235294117646 | 0.7108318752982344 | 369.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2398 | 3204 | - | 299.75 | 0.7484394506866417 | 400.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3259 | 3790.5 | - | 383.4117647058824 | 0.8597810315261839 | 445.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2692 | 3252.5 | - | 316.70588235294116 | 0.8276710222905458 | 382.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 2575 | 3457.5 | - | 143.05555555555554 | 0.7447577729573391 | 192.08333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39683.5 | 42726 | - | 4668.64705882353 | 0.9287904320554229 | 5026.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13503.5 | 19100 | - | 1421.421052631579 | 0.7069895287958116 | 2010.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43550.5 | 41635 | - | 5123.588235294118 | 1.0460069652936232 | 4898.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43581.5 | 39742.5 | - | 5127.235294117647 | 1.096596842171479 | 4675.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43696.5 | 39569 | - | 4599.631578947368 | 1.104311455937729 | 4165.1578947368425 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 12182 | 16975 | - | 658.4864864864865 | 0.7176435935198822 | 917.5675675675676 | 在线、无火警、无故障、光源就绪、同步正常 |

