================================================================================================
完成时间：2026-09-14 11:25:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789356196101-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:465 / P3:353 | 50.822 | 159.5 | 465 | 0.901 | 0.947 | 313.47058823529414 | 0.8352664576802508 | 375.29411764705884 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:289 / P3:433 | 53.493 | 159.5 | 433 | 1.535 | 0.955 | 260.875 | 0.7267978408497301 | 358.9375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:465 / P3:305 | 50.747 | 150.5 | 465 | 1.029 | 0.974 | 296.6470588235294 | 0.7449039881831611 | 398.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:321 / P3:497 | 49.124 | 148 | 497 | 1.039 | 0.98 | 361.94736842105266 | 0.8511138613861386 | 425.2631578947368 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:241 / P3:241 | 52.677 | 182.5 | 241 | 1.064 | 0.967 | 318.1111111111111 | 0.8345722197930331 | 381.1666666666667 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:296 / P3:168 | P2:465 / P3:385 | 51.905 | 295.5 | 465 | 1.677 | 0.951 | 150.54285714285714 | 0.7649535423925667 | 196.8 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 296 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 11:24:18 | 窗口结束：2026-09-14 11:24:38 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 608 | 176 | 465 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 620 | 152 | 289 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 612 | 152 | 465 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 592 | 152 | 321 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 612 | 184 | 241 | 192 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 604 | 296 | 465 | 168 | 385 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 465 |
| 1 | P3 | 144 | 160 | 168 | 353 |
| 2 | P2 | 136 | 152 | 152 | 289 |
| 2 | P3 | 144 | 152 | 152 | 433 |
| 3 | P2 | 144 | 152 | 168 | 465 |
| 3 | P3 | 136 | 160 | 160 | 305 |
| 4 | P2 | 136 | 152 | 152 | 321 |
| 4 | P3 | 136 | 152 | 152 | 497 |
| 5 | P2 | 160 | 184 | 184 | 241 |
| 5 | P3 | 168 | 192 | 192 | 241 |
| 6 | P2 | 192 | 296 | 296 | 465 |
| 6 | P3 | 152 | 168 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | 2026-09-14 11:25:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 1.2 | 0.985 | 313.47058823529414 | 0.8352664576802508 | 375.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 96 | 0.811 | 0.912 | 4568.411764705882 | 1.0873820391476017 | 4201.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.982 | 0.939 | 4794.117647058823 | 1.109386910595666 | 4321.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 104 | 1.37 | 0.968 | 260.875 | 0.7267978408497301 | 358.9375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 100 | 1.535 | 0.959 | 1278.6470588235295 | 0.6765960095869518 | 1889.8235294117646 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.967 | 0.943 | 1368.8823529411766 | 0.690001779042875 | 1983.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 3 | 108 | 1.343 | 0.985 | 296.6470588235294 | 0.7449039881831611 | 398.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 100 | 1.029 | 0.944 | 4561.294117647059 | 0.9709012596098465 | 4698 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.988 | 0.984 | 4561.294117647059 | 0.9709012596098465 | 4698 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.172 | 0.989 | 361.94736842105266 | 0.8511138613861386 | 425.2631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.039 | 0.993 | 4785.176470588235 | 0.962424873408736 | 4972 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.982 | 0.966 | 4785.176470588235 | 0.962424873408736 | 4972 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.226 | 0.964 | 318.1111111111111 | 0.8345722197930331 | 381.1666666666667 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.05 | 0.974 | 4342.823529411765 | 0.9547506045753748 | 4548.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.998 | 0.965 | 4501.705882352941 | 0.9398941331073529 | 4789.588235294118 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.316 | 0.94 | 150.54285714285714 | 0.7649535423925667 | 196.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.778 | 0.957 | 481.06060606060606 | 0.5768322372006831 | 833.969696969697 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 2.333 | 0.955 | 499.97058823529414 | 0.5961214756627858 | 838.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2664.5 | 3190 | - | 313.47058823529414 | 0.8352664576802508 | 375.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 2087 | 2871.5 | - | 260.875 | 0.7267978408497301 | 358.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2521.5 | 3385 | - | 296.6470588235294 | 0.7449039881831611 | 398.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 3438.5 | 4040 | - | 361.94736842105266 | 0.8511138613861386 | 425.2631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 2863 | 3430.5 | - | 318.1111111111111 | 0.8345722197930331 | 381.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 2634.5 | 3444 | - | 150.54285714285714 | 0.7649535423925667 | 196.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40750 | 36732 | - | 4794.117647058823 | 1.109386910595666 | 4321.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11635.5 | 16863 | - | 1368.8823529411766 | 0.690001779042875 | 1983.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 38771 | 39933 | - | 4561.294117647059 | 0.9709012596098465 | 4698 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40674 | 42262 | - | 4785.176470588235 | 0.962424873408736 | 4972 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38264.5 | 40711.5 | - | 4501.705882352941 | 0.9398941331073529 | 4789.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 8499.5 | 14258 | - | 515.1212121212121 | 0.5961214756627858 | 864.1212121212121 | 在线、无火警、无故障、光源就绪、同步正常 |

