================================================================================================
完成时间：2026-09-14 11:28:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789356352277-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.4秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:337 | 57.93 | 191 | 449 | 0.953 | 0.943 | 347.94117647058823 | 0.8293606281547953 | 419.52941176470586 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:289 / P3:401 | 60.035 | 188.5 | 401 | 1.308 | 0.97 | 279.47058823529414 | 0.7439711869715001 | 375.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:136 | P2:433 / P3:273 | 54.172 | 174.5 | 433 | 1.013 | 0.962 | 343.9375 | 0.7503408781019907 | 458.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:337 / P3:497 | 54.443 | 177.5 | 497 | 1.035 | 0.94 | 430.8235294117647 | 0.8627635763929792 | 499.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:225 / P3:241 | 58.679 | 173 | 241 | 0.939 | 0.943 | 358.05882352941177 | 0.829291553133515 | 431.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:344 / P3:160 | P2:513 / P3:353 | 57.563 | 344 | 513 | 1.267 | 0.953 | 162.58823529411765 | 0.7479366797456366 | 217.38235294117646 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 344 > B上限 220 |

噪声采集诊断
窗口开始：2026-09-14 11:26:54 | 窗口结束：2026-09-14 11:27:14 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 668 | 168 | 449 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 684 | 176 | 289 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 688 | 144 | 433 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 680 | 176 | 337 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 672 | 160 | 225 | 152 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 344 | 513 | 160 | 353 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 449 |
| 1 | P3 | 160 | 160 | 160 | 337 |
| 2 | P2 | 176 | 176 | 176 | 289 |
| 2 | P3 | 144 | 160 | 160 | 401 |
| 3 | P2 | 136 | 144 | 152 | 433 |
| 3 | P3 | 136 | 136 | 144 | 273 |
| 4 | P2 | 144 | 176 | 176 | 337 |
| 4 | P3 | 144 | 168 | 168 | 497 |
| 5 | P2 | 144 | 160 | 176 | 225 |
| 5 | P3 | 136 | 152 | 168 | 241 |
| 6 | P2 | 344 | 344 | 344 | 513 |
| 6 | P3 | 160 | 160 | 160 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:39 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 2026-09-14 11:27:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 1.215 | 0.978 | 347.94117647058823 | 0.8293606281547953 | 419.52941176470586 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 140 | 0.953 | 0.871 | 4410.421052631579 | 0.9319483523694073 | 4732.473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 128 | 0.482 | 0.981 | 5237.375 | 1.0491930536253113 | 4991.8125 | 合格 | 指标正常 |
| 热源检测 | 2 | 96 | 1.339 | 0.977 | 279.47058823529414 | 0.7439711869715001 | 375.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.38 | 0.954 | 1763.8823529411766 | 0.7085538752362949 | 2489.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.042 | 0.978 | 1763.8823529411766 | 0.7085538752362949 | 2489.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 1.277 | 0.994 | 343.9375 | 0.7503408781019907 | 458.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 1.013 | 0.925 | 5392.235294117647 | 1.0160721807178168 | 5306.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.997 | 0.968 | 5097.625 | 0.9871107507231293 | 5164.1875 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 1.15 | 0.946 | 430.8235294117647 | 0.8627635763929792 | 499.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 1.035 | 0.895 | 3976.217391304348 | 1.062344632112074 | 3742.8695652173915 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.984 | 0.973 | 5087.25 | 0.966652415562206 | 5262.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 1.212 | 0.96 | 358.05882352941177 | 0.829291553133515 | 431.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.939 | 0.894 | 5323.294117647059 | 1.0271730494199904 | 5182.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.025 | 0.969 | 5086.9375 | 0.9703729314702656 | 5242.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 1.318 | 0.978 | 162.58823529411765 | 0.7479366797456366 | 217.38235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 136 | 1.418 | 0.916 | 772.6060606060606 | 0.679186978875303 | 1137.5454545454545 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.107 | 0.969 | 772.6060606060606 | 0.679186978875303 | 1137.5454545454545 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2957.5 | 3566 | - | 347.94117647058823 | 0.8293606281547953 | 419.52941176470586 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 2375.5 | 3193 | - | 279.47058823529414 | 0.7439711869715001 | 375.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 2751.5 | 3667 | - | 343.9375 | 0.7503408781019907 | 458.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3662 | 4244.5 | - | 430.8235294117647 | 0.8627635763929792 | 499.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 3043.5 | 3670 | - | 358.05882352941177 | 0.829291553133515 | 431.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 2764 | 3695.5 | - | 162.58823529411765 | 0.7479366797456366 | 217.38235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41899 | 44958.5 | - | 4410.421052631579 | 0.9319483523694073 | 4732.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14993 | 21160 | - | 1763.8823529411766 | 0.7085538752362949 | 2489.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45834 | 45109 | - | 5392.235294117647 | 1.0160721807178168 | 5306.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11.5 | 45726.5 | 43043 | - | 3976.217391304348 | 1.062344632112074 | 3742.8695652173915 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45248 | 44051 | - | 5323.294117647059 | 1.0271730494199904 | 5182.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12748 | 18769.5 | - | 772.6060606060606 | 0.679186978875303 | 1137.5454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |

