================================================================================================
完成时间：2026-09-14 11:43:25（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789357255375-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：150.2秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |
| 2 | 2 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |
| 3 | 3 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |
| 4 | 4 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |
| 5 | 5 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |
| 6 | 6 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM:RELAY_TEST_GLOBAL_DISABLED；RELAY:FAULT:RELAY_TEST_GLOBAL_DISABLED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:168 | P2:577 / P3:433 | 52.602 | 165.5 | 577 | 1.196 | 0.964 | 204.44444444444446 | 0.8061336254107339 | 253.61111111111111 | 0 | 测试无效，需复测 |
| 2 | 2 | 需复测 | P2:168 / P3:160 | P2:353 / P3:481 | 51.263 | 157 | 481 | 1.472 | 0.977 | 154.64705882352942 | 0.7151795429815017 | 216.23529411764707 | 0 | 测试无效，需复测 |
| 3 | 3 | 需复测 | P2:152 / P3:152 | P2:513 / P3:369 | 52.07 | 164 | 513 | 1.34 | 0.976 | 193.58823529411765 | 0.7465970961887477 | 259.29411764705884 | 0 | 测试无效，需复测 |
| 4 | 4 | 需复测 | P2:168 / P3:152 | P2:417 / P3:577 | 48.952 | 154.5 | 577 | 1.177 | 0.97 | 310.88235294117646 | 0.8567028691846328 | 362.88235294117646 | 0 | 测试无效，需复测 |
| 5 | 5 | 需复测 | P2:168 / P3:168 | P2:305 / P3:305 | 52.593 | 175.5 | 305 | 1.162 | 0.986 | 195.33333333333334 | 0.8560993425858291 | 228.16666666666666 | 0 | 测试无效，需复测 |
| 6 | 6 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-14 11:41:57 | 窗口结束：2026-09-14 11:42:17 | 有效采集时长：20.0秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 184 | 577 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 168 | 353 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 152 | 513 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 168 | 417 | 152 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 168 | 305 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 184 | 192 | 577 |
| 1 | P3 | 144 | 168 | 176 | 433 |
| 2 | P2 | 136 | 168 | 168 | 353 |
| 2 | P3 | 128 | 160 | 160 | 481 |
| 3 | P2 | 144 | 152 | 160 | 513 |
| 3 | P3 | 144 | 152 | 168 | 369 |
| 4 | P2 | 144 | 168 | 176 | 417 |
| 4 | P3 | 120 | 152 | 160 | 577 |
| 5 | P2 | 160 | 168 | 184 | 305 |
| 5 | P3 | 152 | 168 | 176 | 305 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 11:43:25 | 2026-09-14 11:43:25 | 2026-09-14 11:43:25 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | 2026-09-14 11:43:23 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 11:43:24 | 2026-09-14 11:43:24 | 2026-09-14 11:43:24 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 1.196 | 0.964 | 204.44444444444446 | 0.8061336254107339 | 253.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 1.472 | 0.977 | 154.64705882352942 | 0.7151795429815017 | 216.23529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 120 | 1.34 | 0.976 | 193.58823529411765 | 0.7465970961887477 | 259.29411764705884 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 124 | 1.177 | 0.97 | 310.88235294117646 | 0.8567028691846328 | 362.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 120 | 1.162 | 0.986 | 195.33333333333334 | 0.8560993425858291 | 228.16666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 1840 | 2282.5 | - | 204.44444444444446 | 0.8061336254107339 | 253.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1314.5 | 1838 | - | 154.64705882352942 | 0.7151795429815017 | 216.23529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1645.5 | 2204 | - | 193.58823529411765 | 0.7465970961887477 | 259.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2642.5 | 3084.5 | - | 310.88235294117646 | 0.8567028691846328 | 362.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 1758 | 2053.5 | - | 195.33333333333334 | 0.8560993425858291 | 228.16666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 1840 | 2282.5 | - | 204.44444444444446 | 0.8061336254107339 | 253.61111111111111 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 1314.5 | 1838 | - | 154.64705882352942 | 0.7151795429815017 | 216.23529411764707 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 1645.5 | 2204 | - | 193.58823529411765 | 0.7465970961887477 | 259.29411764705884 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 2642.5 | 3084.5 | - | 310.88235294117646 | 0.8567028691846328 | 362.88235294117646 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 1758 | 2053.5 | - | 195.33333333333334 | 0.8560993425858291 | 228.16666666666666 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

