================================================================================================
完成时间：2026-09-14 13:59:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789365438576-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.5秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:208 / P3:280 | P2:497 / P3:385 | 51.594 | 296.5 | 497 | 0.943 | 0.961 | 207.35294117647058 | 0.8530977734753146 | 243.05882352941177 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 280 > B上限 220 |
| 2 | 1 | 不合格 | P2:240 / P3:240 | P2:273 / P3:449 | 55.891 | 247 | 449 | 1.318 | 0.969 | 124.47058823529412 | 0.7450704225352113 | 167.05882352941177 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 240 > B上限 220 |
| 3 | 1 | 不合格 | P2:352 / P3:384 | P2:417 / P3:479 | 55.693 | 374.5 | 479 | 1.006 | 0.963 | 207.8125 | 0.7648953301127214 | 271.6875 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 352 > B上限 220；P3RAW滚动10秒波动 384 > B上限 220 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:481 | 51.483 | 154.5 | 481 | 1.035 | 0.964 | 266 | 0.8540132200188857 | 311.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:193 / P3:209 | 52.203 | 157.5 | 209 | 1.031 | 0.965 | 186.88235294117646 | 0.8222049689440993 | 227.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:337 | 49.744 | 164 | 385 | 1.216 | 0.966 | 96.61764705882354 | 0.7430445600542863 | 130.02941176470588 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 13:58:20 | 窗口结束：2026-09-14 13:58:40 | 有效采集时长：20.3秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 208 | 497 | 280 | 385 | 不合格 | 噪声波动值超过上限 |
| 2 | 796 | 240 | 273 | 240 | 449 | 不合格 | 噪声波动值超过上限 |
| 3 | 800 | 352 | 417 | 384 | 479 | 不合格 | 噪声波动值超过上限 |
| 4 | 792 | 168 | 321 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 152 | 193 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 160 | 385 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 208 | 208 | 256 | 497 |
| 1 | P3 | 280 | 280 | 328 | 385 |
| 2 | P2 | 240 | 240 | 240 | 273 |
| 2 | P3 | 240 | 240 | 264 | 449 |
| 3 | P2 | 352 | 352 | 360 | 417 |
| 3 | P3 | 384 | 384 | 384 | 479 |
| 4 | P2 | 136 | 168 | 168 | 321 |
| 4 | P3 | 136 | 160 | 160 | 481 |
| 5 | P2 | 136 | 152 | 152 | 193 |
| 5 | P3 | 136 | 160 | 160 | 209 |
| 6 | P2 | 152 | 160 | 176 | 385 |
| 6 | P3 | 144 | 176 | 176 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | 2026-09-14 13:59:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 1.172 | 0.98 | 207.35294117647058 | 0.8530977734753146 | 243.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 104 | 0.943 | 0.923 | 4899.411764705882 | 0.941960145665106 | 5201.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 148 | 0.442 | 0.966 | 5205.625 | 1.0562022876562935 | 4928.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 1.466 | 0.97 | 124.47058823529412 | 0.7450704225352113 | 167.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.318 | 0.971 | 1566.1052631578948 | 0.7107098500047769 | 2203.5789473684213 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 1.06 | 0.966 | 1750.3529411764705 | 0.7107098500047769 | 2462.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 1.336 | 0.972 | 207.8125 | 0.7648953301127214 | 271.6875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 108 | 1.006 | 0.92 | 5392.705882352941 | 1.0612859160473247 | 5081.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 1.083 | 0.982 | 4807 | 0.993447445841134 | 4838.705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 1.192 | 0.971 | 266 | 0.8540132200188857 | 311.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 1.035 | 0.949 | 5372.058823529412 | 1.0853031005264597 | 4949.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 1.02 | 0.966 | 4781.941176470588 | 0.9660831639868326 | 4949.823529411765 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.215 | 0.975 | 186.88235294117646 | 0.8222049689440993 | 227.2941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 104 | 1.031 | 0.953 | 4777.526315789473 | 1.060184536323289 | 4506.315789473684 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 0.765 | 0.962 | 4775.529411764706 | 0.9774962975449412 | 4885.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.372 | 0.971 | 96.61764705882354 | 0.7430445600542863 | 130.02941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.305 | 0.961 | 758.5 | 0.6783187353691575 | 1118.2058823529412 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 152 | 1.121 | 0.966 | 758.5 | 0.6783187353691575 | 1118.2058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 1762.5 | 2066 | - | 207.35294117647058 | 0.8530977734753146 | 243.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1058 | 1420 | - | 124.47058823529412 | 0.7450704225352113 | 167.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 1662.5 | 2173.5 | - | 207.8125 | 0.7648953301127214 | 271.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2261 | 2647.5 | - | 266 | 0.8540132200188857 | 311.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1588.5 | 1932 | - | 186.88235294117646 | 0.8222049689440993 | 227.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 1642.5 | 2210.5 | - | 96.61764705882354 | 0.7430445600542863 | 130.02941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41645 | 44211 | - | 4899.411764705882 | 0.941960145665106 | 5201.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14878 | 20934 | - | 1566.1052631578948 | 0.7107098500047769 | 2203.5789473684213 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45838 | 43191 | - | 5392.705882352941 | 1.0612859160473247 | 5081.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45662.5 | 42073.5 | - | 5372.058823529412 | 1.0853031005264597 | 4949.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45386.5 | 42810 | - | 4777.526315789473 | 1.060184536323289 | 4506.315789473684 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12894.5 | 19009.5 | - | 758.5 | 0.6783187353691575 | 1118.2058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |

