================================================================================================
完成时间：2026-09-14 14:02:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789365618227-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.7秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:1080 / P3:1320 | P2:1727 / P3:2351 | 213.748 | 1323 | 2351 | 0.889 | 0.939 | 283.5882352941176 | 0.8664629762760604 | 327.29411764705884 | 0 | HEAT_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:1328 / P3:1896 | P2:1377 / P3:2097 | 184.771 | 1872 | 2097 | 1.114 | 0.961 | 146.1578947368421 | 0.711503971304125 | 205.42105263157896 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:1040 / P3:1400 | P2:1679 / P3:2559 | 218.655 | 1386 | 2559 | 0.938 | 0.972 | 221.44444444444446 | 0.7366475697652929 | 300.6111111111111 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:1240 / P3:1472 | P2:2529 / P3:3153 | 177.626 | 1484 | 3153 | 1.008 | 0.964 | 318.94117647058823 | 0.8517122211749921 | 374.47058823529414 | 0 | HEAT_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:1224 / P3:1512 | P2:2337 / P3:2897 | 216.758 | 1500 | 2897 | 0.939 | 0.939 | 252.375 | 0.8212324588163514 | 307.3125 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:1264 / P3:1688 | P2:2609 / P3:3409 | 218.983 | 1689 | 3409 | 1.123 | 0.938 | 114.63888888888889 | 0.7415992812219228 | 154.58333333333334 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 14:01:20 | 窗口结束：2026-09-14 14:01:40 | 有效采集时长：20.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 400 | 1080 | 1727 | 1320 | 2351 | 不合格 | 噪声波动值超过上限 |
| 2 | 408 | 1328 | 1377 | 1896 | 2097 | 不合格 | 噪声波动值超过上限 |
| 3 | 408 | 1040 | 1679 | 1400 | 2559 | 不合格 | 噪声波动值超过上限 |
| 4 | 416 | 1240 | 2529 | 1472 | 3153 | 不合格 | 噪声波动值超过上限 |
| 5 | 404 | 1224 | 2337 | 1512 | 2897 | 不合格 | 噪声波动值超过上限 |
| 6 | 400 | 1264 | 2609 | 1688 | 3409 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 1080 | 1080 | 1088 | 1727 |
| 1 | P3 | 1320 | 1320 | 1352 | 2351 |
| 2 | P2 | 1328 | 1328 | 1328 | 1377 |
| 2 | P3 | 1896 | 1896 | 1896 | 2097 |
| 3 | P2 | 1040 | 1040 | 1056 | 1679 |
| 3 | P3 | 1400 | 1400 | 1432 | 2559 |
| 4 | P2 | 1240 | 1240 | 1248 | 2529 |
| 4 | P3 | 1472 | 1472 | 1472 | 3153 |
| 5 | P2 | 1224 | 1224 | 1224 | 2337 |
| 5 | P3 | 1512 | 1512 | 1512 | 2897 |
| 6 | P2 | 1264 | 1264 | 1264 | 2609 |
| 6 | P3 | 1688 | 1688 | 1688 | 3409 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | 2026-09-14 14:02:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 60 | 1.252 | 0.99 | 283.5882352941176 | 0.8664629762760604 | 327.29411764705884 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 100 | 0.889 | 0.893 | 4892.294117647059 | 0.9355658796134853 | 5229.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 84 | 1.055 | 0.947 | 5198.0625 | 1.0489878287191776 | 4955.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 56 | 1.467 | 0.98 | 146.1578947368421 | 0.711503971304125 | 205.42105263157896 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 104 | 1.097 | 0.934 | 1734.1764705882354 | 0.7126350649036718 | 2433.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 84 | 1.045 | 0.978 | 1734.1764705882354 | 0.7126350649036718 | 2433.470588235294 | 合格 | 指标正常 |
| 热源检测 | 3 | 60 | 1.348 | 0.972 | 221.44444444444446 | 0.7366475697652929 | 300.6111111111111 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 92 | 0.938 | 0.954 | 5321.294117647059 | 1.028070733703064 | 5176 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 88 | 0.919 | 0.987 | 5098.9375 | 0.9869110264319845 | 5166.5625 | 合格 | 指标正常 |
| 热源检测 | 4 | 64 | 1.177 | 0.945 | 318.94117647058823 | 0.8517122211749921 | 374.47058823529414 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 100 | 1.008 | 0.94 | 5355.882352941177 | 1.077476539294463 | 4970.764705882353 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 84 | 1.029 | 1 | 5063.9375 | 0.9602953551491591 | 5273.3125 | 合格 | 指标正常 |
| 热源检测 | 5 | 60 | 1.327 | 0.959 | 252.375 | 0.8212324588163514 | 307.3125 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 100 | 0.939 | 0.892 | 5329.705882352941 | 1.0558177474800443 | 5047.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 80 | 1.18 | 0.973 | 4798.176470588235 | 0.9707359451611368 | 4942.823529411765 | 合格 | 指标正常 |
| 热源检测 | 6 | 68 | 1.416 | 0.975 | 114.63888888888889 | 0.7415992812219228 | 154.58333333333334 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 104 | 1.126 | 0.907 | 749.0294117647059 | 0.6814095360410981 | 1099.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 92 | 1.095 | 0.942 | 771.7272727272727 | 0.6814095360410981 | 1132.5454545454545 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2410.5 | 2782 | - | 283.5882352941176 | 0.8664629762760604 | 327.29411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 1388.5 | 1951.5 | - | 146.1578947368421 | 0.711503971304125 | 205.42105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 1993 | 2705.5 | - | 221.44444444444446 | 0.7366475697652929 | 300.6111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2711 | 3183 | - | 318.94117647058823 | 0.8517122211749921 | 374.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2019 | 2458.5 | - | 252.375 | 0.8212324588163514 | 307.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18 | 2063.5 | 2782.5 | - | 114.63888888888889 | 0.7415992812219228 | 154.58333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41584.5 | 44448.5 | - | 4892.294117647059 | 0.9355658796134853 | 5229.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14740.5 | 20684.5 | - | 1734.1764705882354 | 0.7126350649036718 | 2433.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45231 | 43996 | - | 5321.294117647059 | 1.028070733703064 | 5176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45525 | 42251.5 | - | 5355.882352941177 | 1.077476539294463 | 4970.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45302.5 | 42907.5 | - | 5329.705882352941 | 1.0558177474800443 | 5047.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12733.5 | 18687 | - | 749.0294117647059 | 0.6814095360410981 | 1099.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

