================================================================================================
完成时间：2026-09-14 14:30:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789367291593-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：156.0秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:544 / P3:632 | P2:687 / P3:991 | 1554.718 | 2992 | 991 | 0.953 | 0.962 | 246.5 | 0.8794846382556987 | 280.27777777777777 | 0 | NOISE_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:144 / P3:128 | P2:241 / P3:353 | 1623.911 | 3058.5 | 353 | 1.338 | 0.95 | 141.58823529411765 | 0.7374387254901961 | 192 | 0 | NOISE_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:304 / P3:344 | P2:369 / P3:447 | 1630.749 | 2964 | 447 | 1.013 | 0.951 | 220.47058823529412 | 0.7500500300180108 | 293.94117647058823 | 0 | NOISE_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:128 / P3:144 | P2:273 / P3:449 | 1700.056 | 3188.5 | 449 | 1.035 | 0.972 | 268.4117647058824 | 0.8525784753363229 | 314.8235294117647 | 0 | NOISE_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:120 / P3:112 | P2:129 / P3:145 | 1728.029 | 3199 | 145 | 0.959 | 0.972 | 190.64705882352942 | 0.7984725301798472 | 238.76470588235293 | 0 | NOISE_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-14 14:29:17 | 窗口结束：2026-09-14 14:29:37 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 184 | 544 | 687 | 632 | 991 | 不合格 | 噪声采样不足 |
| 2 | 176 | 144 | 241 | 128 | 353 | 不合格 | 噪声采样不足 |
| 3 | 172 | 304 | 369 | 344 | 447 | 不合格 | 噪声采样不足 |
| 4 | 196 | 128 | 273 | 144 | 449 | 不合格 | 噪声采样不足 |
| 5 | 184 | 120 | 129 | 112 | 145 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 544 | 544 | 544 | 687 |
| 1 | P3 | 632 | 632 | 632 | 991 |
| 2 | P2 | 144 | 144 | 144 | 241 |
| 2 | P3 | 128 | 128 | 128 | 353 |
| 3 | P2 | 304 | 304 | 304 | 369 |
| 3 | P3 | 344 | 344 | 344 | 447 |
| 4 | P2 | 128 | 128 | 128 | 273 |
| 4 | P3 | 144 | 144 | 144 | 449 |
| 5 | P2 | 120 | 120 | 120 | 129 |
| 5 | P3 | 112 | 112 | 112 | 145 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 14:30:43 | 2026-09-14 14:30:43 | 2026-09-14 14:30:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 14:30:02 | 2026-09-14 14:30:02 | 2026-09-14 14:30:02 | 2026-09-14 14:30:07 | 2026-09-14 14:30:07 | 2026-09-14 14:30:07 | 2026-09-14 14:30:07 | 2026-09-14 14:30:07 | 2026-09-14 14:30:08 | 2026-09-14 14:30:08 | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | 2026-09-14 14:30:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 14:30:39 | 2026-09-14 14:30:39 | 2026-09-14 14:30:39 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.06 | 0.987 | 246.5 | 0.8794846382556987 | 280.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 88 | 0.962 | 0.9 | 4698.058823529412 | 0.9195440676990386 | 5109.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 92 | 1.027 | 0.989 | 5259.625 | 1.0632889001200327 | 4946.5625 | 合格 | 指标正常 |
| 热源检测 | 2 | 84 | 1.372 | 0.955 | 141.58823529411765 | 0.7374387254901961 | 192 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 92 | 1.398 | 0.93 | 1407.0526315789473 | 0.7095763881516085 | 1982.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 92 | 1.081 | 0.963 | 1834.5 | 0.7106333527019175 | 2581.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.271 | 0.954 | 220.47058823529412 | 0.7500500300180108 | 293.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 92 | 1.01 | 0.921 | 3805.3478260869565 | 1.0703166081714013 | 3555.3478260869565 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 88 | 0.971 | 0.974 | 4516.055555555556 | 0.9867924299258288 | 4576.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 76 | 1.158 | 0.977 | 268.4117647058824 | 0.8525784753363229 | 314.8235294117647 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 96 | 1.025 | 0.957 | 5145.529411764706 | 1.0990300532716857 | 4681.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 88 | 0.984 | 0.98 | 5071.3125 | 0.9664935559949496 | 5247.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 84 | 1.169 | 0.973 | 190.64705882352942 | 0.7984725301798472 | 238.76470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 100 | 0.948 | 0.962 | 5103.588235294118 | 1.0683273407870757 | 4777.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 96 | 0.975 | 0.981 | 4790.176470588235 | 0.9705034084950184 | 4935.764705882353 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 2218.5 | 2522.5 | - | 246.5 | 0.8794846382556987 | 280.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1203.5 | 1632 | - | 141.58823529411765 | 0.7374387254901961 | 192 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1874 | 2498.5 | - | 220.47058823529412 | 0.7500500300180108 | 293.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2281.5 | 2676 | - | 268.4117647058824 | 0.8525784753363229 | 314.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 1620.5 | 2029.5 | - | 190.64705882352942 | 0.7984725301798472 | 238.76470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42077 | 45145.5 | - | 4950.235294117647 | 0.932030877939108 | 5311.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14676 | 20652 | - | 1544.842105263158 | 0.7106333527019175 | 2173.8947368421054 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 45637.5 | 42937 | - | 3968.478260869565 | 1.0628944732980878 | 3733.6521739130435 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45599.5 | 42053.5 | - | 5364.64705882353 | 1.0843211623289382 | 4947.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45221 | 42858 | - | 5320.117647058823 | 1.0551355639553877 | 5042.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

