================================================================================================
完成时间：2026-09-14 14:59:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789369005689-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:14237 / P3:15105 | 1204.823 | 14671 | 15105 | 1.09 | 0.947 | 263.11764705882354 | 0.8487666034155598 | 310 | 0 | 噪声绝对值超过上限；P2RAW绝对值 14237 > B上限 1100；P3RAW绝对值 15105 > B上限 1100 |
| 2 | 1 | A类合格 | P2:160 / P3:144 | P2:225 / P3:353 | 713.413 | 1846.5 | 353 | 1.38 | 0.957 | 189.1764705882353 | 0.7434119278779473 | 254.47058823529412 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:417 / P3:289 | 611.771 | 1462 | 417 | 0.888 | 0.973 | 240 | 0.7449333576775607 | 322.1764705882353 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:152 | P2:14237 / P3:15105 | 1353.996 | 14671 | 15105 | 0.915 | 0.964 | 329.7647058823529 | 0.8535322777101096 | 386.3529411764706 | 0 | 噪声绝对值超过上限；P2RAW绝对值 14237 > B上限 1100；P3RAW绝对值 15105 > B上限 1100 |
| 5 | 1 | 不合格 | P2:13771.5 / P3:14671 | P2:14237 / P3:15105 | 1324.931 | 14671 | 15105 | 0.946 | 0.962 | 248.41176470588235 | 0.8030043734550295 | 309.3529411764706 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 13771.5 > B上限 220；P2RAW绝对值 14237 > B上限 1100；P3RAW滚动10秒波动 14671 > B上限 220；P3RAW绝对值 15105 > B上限 1100 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-14 14:57:47 | 窗口结束：2026-09-14 14:58:07 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 740 | 160 | 14237 | 160 | 15105 | 不合格 | 噪声绝对值超过上限 |
| 2 | 688 | 160 | 225 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 676 | 160 | 417 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 732 | 160 | 14237 | 152 | 15105 | 不合格 | 噪声绝对值超过上限 |
| 5 | 736 | 13771.5 | 14237 | 14671 | 15105 | 不合格 | 噪声波动值超过上限 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 13771.5 | 14237 |
| 1 | P3 | 136 | 160 | 14671 | 15105 |
| 2 | P2 | 152 | 160 | 160 | 225 |
| 2 | P3 | 120 | 144 | 144 | 353 |
| 3 | P2 | 160 | 160 | 160 | 417 |
| 3 | P3 | 128 | 152 | 152 | 289 |
| 4 | P2 | 144 | 160 | 13771.5 | 14237 |
| 4 | P3 | 144 | 152 | 14671 | 15105 |
| 5 | P2 | 152 | 13771.5 | 13771.5 | 14237 |
| 5 | P3 | 136 | 14671 | 14671 | 15105 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 14:58:33 | 2026-09-14 14:58:33 | 2026-09-14 14:58:33 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 14:58:33 | 2026-09-14 14:58:33 | 2026-09-14 14:58:33 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 2026-09-14 14:58:38 | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | 2026-09-14 14:59:13 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 14:59:16 | 2026-09-14 14:59:16 | 2026-09-14 14:59:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 1.178 | 0.968 | 263.11764705882354 | 0.8487666034155598 | 310 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.09 | 0.892 | 5090.823529411765 | 0.963956337714413 | 5281.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 168 | 0.636 | 0.965 | 5184 | 1.0569076683911414 | 4904.875 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.332 | 0.968 | 189.1764705882353 | 0.7434119278779473 | 254.47058823529412 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.38 | 0.93 | 1716.8235294117646 | 0.7093794813212454 | 2420.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.127 | 0.969 | 1716.8235294117646 | 0.7093794813212454 | 2420.176470588235 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 1.342 | 0.976 | 240 | 0.7449333576775607 | 322.1764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 0.888 | 0.959 | 5370.64705882353 | 1.0096652548464506 | 5319.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 168 | 1.051 | 0.98 | 4778.058823529412 | 0.9867465195947424 | 4842.235294117647 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 1.172 | 0.977 | 329.7647058823529 | 0.8535322777101096 | 386.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.915 | 0.923 | 5372.764705882353 | 1.0380148195290482 | 5176 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.979 | 0.985 | 5052.1875 | 0.9658860078862469 | 5230.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 1.245 | 0.975 | 248.41176470588235 | 0.8030043734550295 | 309.3529411764706 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.946 | 0.923 | 5347.35294117647 | 1.0167662125584414 | 5259.176470588235 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 0.994 | 0.98 | 5022.5 | 0.9704845176561518 | 5175.25 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2236.5 | 2635 | - | 263.11764705882354 | 0.8487666034155598 | 310 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1608 | 2163 | - | 189.1764705882353 | 0.7434119278779473 | 254.47058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2040 | 2738.5 | - | 240 | 0.7449333576775607 | 322.1764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2803 | 3284 | - | 329.7647058823529 | 0.8535322777101096 | 386.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2111.5 | 2629.5 | - | 248.41176470588235 | 0.8030043734550295 | 309.3529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43272 | 44890 | - | 5090.823529411765 | 0.963956337714413 | 5281.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14593 | 20571.5 | - | 1716.8235294117646 | 0.7093794813212454 | 2420.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45650.5 | 45213.5 | - | 5370.64705882353 | 1.0096652548464506 | 5319.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45668.5 | 43996 | - | 5372.764705882353 | 1.0380148195290482 | 5176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45452.5 | 44703 | - | 5347.35294117647 | 1.0167662125584414 | 5259.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

