================================================================================================
完成时间：2026-09-14 15:11:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789369710998-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.0秒 | 设备：6（A 1 / B 0 / NG 0 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:176 | P2:481 / P3:417 | 58.535 | 177 | 481 | 0.993 | 0.942 | 262.29411764705884 | 0.8400527505651846 | 312.2352941176471 | 0 | NOISE_SAMPLES_MISSING |
| 2 | 1 | 需复测 | P2:272 / P3:176 | P2:401 / P3:465 | 75.119 | 282.5 | 465 | 1.41 | 0.958 | 172.88235294117646 | 0.7389992456625597 | 233.94117647058823 | 0 | NOISE_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:288 / P3:168 | P2:609 / P3:353 | 74.739 | 288 | 609 | 0.959 | 0.955 | 229.47058823529412 | 0.7377080181543116 | 311.05882352941177 | 0 | NOISE_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:136 / P3:144 | P2:369 / P3:561 | 53.069 | 152.5 | 561 | 0.947 | 0.945 | 290.6666666666667 | 0.8442794900758431 | 344.27777777777777 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:168 / P3:168 | P2:305 / P3:305 | 72.687 | 220 | 305 | 0.961 | 0.938 | 237.2941176470588 | 0.8016693163751988 | 296 | 0 | NOISE_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:216 / P3:176 | P2:465 / P3:401 | 78.106 | 239.5 | 465 | 1.415 | 0.924 | 113.11764705882354 | 0.7391889294637709 | 153.02941176470588 | 0 | NOISE_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-09-14 15:09:33 | 窗口结束：2026-09-14 15:09:53 | 有效采集时长：20.4秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 388 | 152 | 481 | 176 | 417 | 不合格 | 噪声采样不足 |
| 2 | 388 | 272 | 401 | 176 | 465 | 不合格 | 噪声采样不足 |
| 3 | 396 | 288 | 609 | 168 | 353 | 不合格 | 噪声采样不足 |
| 4 | 400 | 136 | 369 | 144 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 392 | 168 | 305 | 168 | 305 | 不合格 | 噪声采样不足 |
| 6 | 388 | 216 | 465 | 176 | 401 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 152 | 481 |
| 1 | P3 | 168 | 176 | 200 | 417 |
| 2 | P2 | 272 | 272 | 272 | 401 |
| 2 | P3 | 168 | 176 | 176 | 465 |
| 3 | P2 | 288 | 288 | 288 | 609 |
| 3 | P3 | 160 | 168 | 176 | 353 |
| 4 | P2 | 120 | 136 | 144 | 369 |
| 4 | P3 | 112 | 144 | 152 | 561 |
| 5 | P2 | 128 | 168 | 184 | 305 |
| 5 | P3 | 128 | 168 | 176 | 305 |
| 6 | P2 | 192 | 216 | 216 | 465 |
| 6 | P3 | 168 | 176 | 184 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 15:10:59 | 2026-09-14 15:10:59 | 2026-09-14 15:10:59 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:24 | 2026-09-14 15:10:24 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:24 | 2026-09-14 15:10:24 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:24 | 2026-09-14 15:10:24 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:24 | 2026-09-14 15:10:24 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:18 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:23 | 2026-09-14 15:10:24 | 2026-09-14 15:10:24 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 104 | 1.173 | 0.978 | 262.29411764705884 | 0.8400527505651846 | 312.2352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.993 | 0.905 | 3976.1176470588234 | 1.0075273144628776 | 3946.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 220 | 0.975 | 0.947 | 3976.1176470588234 | 1.0075273144628776 | 3946.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.303 | 0.98 | 172.88235294117646 | 0.7389992456625597 | 233.94117647058823 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 264 | 1.425 | 0.932 | 1416.3684210526317 | 0.7018857098145588 | 2017.9473684210527 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 228 | 1.927 | 0.972 | 1752.1176470588234 | 0.7090891777365138 | 2470.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 1.343 | 0.968 | 229.47058823529412 | 0.7377080181543116 | 311.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 260 | 0.954 | 0.92 | 5098.64705882353 | 1.0481528508374145 | 4864.411764705882 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 228 | 0.99 | 0.983 | 4809.823529411765 | 0.9875122281131871 | 4870.64705882353 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 1.151 | 0.984 | 290.6666666666667 | 0.8442794900758431 | 344.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 260 | 0.935 | 0.918 | 4580.105263157895 | 1.083090633012222 | 4228.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 228 | 0.981 | 0.953 | 5119.125 | 0.9666135599221101 | 5295.9375 | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 1.22 | 0.973 | 237.2941176470588 | 0.8016693163751988 | 296 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 264 | 0.949 | 0.902 | 5142.470588235294 | 1.06875473727964 | 4811.64705882353 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 220 | 1.001 | 0.955 | 4762.411764705882 | 0.9708718071711236 | 4905.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 1.327 | 0.926 | 113.11764705882354 | 0.7391889294637709 | 153.02941176470588 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 260 | 1.36 | 0.898 | 656.7027027027027 | 0.7095135198271331 | 925.5675675675676 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 228 | 2.358 | 0.949 | 768.5454545454545 | 0.6818475104849984 | 1127.1515151515152 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2229.5 | 2654 | - | 262.29411764705884 | 0.8400527505651846 | 312.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1469.5 | 1988.5 | - | 172.88235294117646 | 0.7389992456625597 | 233.94117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 1950.5 | 2644 | - | 229.47058823529412 | 0.7377080181543116 | 311.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 2616 | 3098.5 | - | 290.6666666666667 | 0.8442794900758431 | 344.27777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2017 | 2516 | - | 237.2941176470588 | 0.8016693163751988 | 296 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17 | 1923 | 2601.5 | - | 113.11764705882354 | 0.7391889294637709 | 153.02941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 33797 | 33544.5 | - | 3976.1176470588234 | 1.0075273144628776 | 3946.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13455.5 | 19170.5 | - | 1416.3684210526317 | 0.7018857098145588 | 2017.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43338.5 | 41347.5 | - | 5098.64705882353 | 1.0481528508374145 | 4864.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43511 | 40173 | - | 4580.105263157895 | 1.083090633012222 | 4228.736842105263 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43711 | 40899 | - | 5142.470588235294 | 1.06875473727964 | 4811.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 12149 | 17123 | - | 656.7027027027027 | 0.7095135198271331 | 925.5675675675676 | 在线、无火警、无故障、光源就绪、同步正常 |

