================================================================================================
完成时间：2026-09-14 15:14:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789369913880-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:369 | 55.795 | 164.5 | 465 | 1.07 | 0.935 | 288.1764705882353 | 0.8407413763514673 | 342.7647058823529 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:192 | P2:289 / P3:465 | 57.768 | 187.5 | 465 | 1.41 | 0.954 | 204.58823529411765 | 0.7346852555978032 | 278.47058823529414 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:321 | 71.182 | 245 | 465 | 0.932 | 0.978 | 257.1764705882353 | 0.7417712928401764 | 346.70588235294116 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:513 | 70.373 | 231.5 | 513 | 0.944 | 0.964 | 338.4117647058824 | 0.8549561599048893 | 395.8235294117647 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:257 / P3:257 | 56.233 | 186.5 | 257 | 0.913 | 0.962 | 284.9375 | 0.8190801293568092 | 347.875 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:401 / P3:369 | 56.572 | 176.5 | 401 | 1.406 | 0.958 | 124.82857142857142 | 0.7469652932125149 | 167.11428571428573 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-09-14 15:12:56 | 窗口结束：2026-09-14 15:13:17 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 160 | 465 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 768 | 184 | 289 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 160 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 168 | 337 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 168 | 257 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 152 | 401 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 465 |
| 1 | P3 | 136 | 160 | 160 | 369 |
| 2 | P2 | 176 | 184 | 184 | 289 |
| 2 | P3 | 168 | 192 | 192 | 465 |
| 3 | P2 | 152 | 160 | 176 | 465 |
| 3 | P3 | 152 | 160 | 176 | 321 |
| 4 | P2 | 136 | 168 | 168 | 337 |
| 4 | P3 | 160 | 168 | 168 | 513 |
| 5 | P2 | 152 | 168 | 168 | 257 |
| 5 | P3 | 152 | 168 | 168 | 257 |
| 6 | P2 | 152 | 152 | 152 | 401 |
| 6 | P3 | 152 | 160 | 160 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 1 | - |
| 2 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 2026-09-14 15:13:47 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:42 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 2026-09-14 15:13:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 1.187 | 0.962 | 288.1764705882353 | 0.8407413763514673 | 342.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 148 | 1.07 | 0.884 | 5005.35294117647 | 0.9543308322959075 | 5244.882352941177 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 0.951 | 0.955 | 5191.5625 | 1.0497946287519748 | 4945.3125 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.359 | 0.97 | 204.58823529411765 | 0.7346852555978032 | 278.47058823529414 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.41 | 0.922 | 1752.8823529411766 | 0.7092635788070644 | 2471.4117647058824 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 132 | 1.968 | 0.97 | 1773.8235294117646 | 0.7065039126563891 | 2510.705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 1.347 | 0.992 | 257.1764705882353 | 0.7417712928401764 | 346.70588235294116 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.932 | 0.953 | 4578.8 | 1.030518545192654 | 4443.2 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.996 | 0.987 | 4791.176470588235 | 0.9878115335637621 | 4850.294117647059 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 1.17 | 0.978 | 338.4117647058824 | 0.8549561599048893 | 395.8235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.944 | 0.94 | 4793.263157894737 | 1.055576804942221 | 4540.894736842105 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.98 | 0.973 | 5053.5625 | 0.9610730756430371 | 5258.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 1.231 | 0.983 | 284.9375 | 0.8190801293568092 | 347.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 0.913 | 0.921 | 3963.7391304347825 | 1.0385382135493204 | 3816.6521739130435 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.986 | 0.974 | 4753.588235294118 | 0.9708426439847185 | 4896.35294117647 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 1.32 | 0.987 | 124.82857142857142 | 0.7469652932125149 | 167.11428571428573 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.471 | 0.923 | 758.5294117647059 | 0.6796321184810393 | 1116.0882352941176 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 132 | 2.32 | 0.965 | 758.5294117647059 | 0.6796321184810393 | 1116.0882352941176 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2449.5 | 2913.5 | - | 288.1764705882353 | 0.8407413763514673 | 342.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1739 | 2367 | - | 204.58823529411765 | 0.7346852555978032 | 278.47058823529414 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2186 | 2947 | - | 257.1764705882353 | 0.7417712928401764 | 346.70588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2876.5 | 3364.5 | - | 338.4117647058824 | 0.8549561599048893 | 395.8235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 2279.5 | 2783 | - | 284.9375 | 0.8190801293568092 | 347.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 17.5 | 2184.5 | 2924.5 | - | 124.82857142857142 | 0.7469652932125149 | 167.11428571428573 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42545.5 | 44581.5 | - | 5005.35294117647 | 0.9543308322959075 | 5244.882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14899.5 | 21007 | - | 1752.8823529411766 | 0.7092635788070644 | 2471.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 45788 | 44432 | - | 4578.8 | 1.030518545192654 | 4443.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45536 | 43138.5 | - | 4793.263157894737 | 1.055576804942221 | 4540.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 45583 | 43891.5 | - | 3963.7391304347825 | 1.0385382135493204 | 3816.6521739130435 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12895 | 18973.5 | - | 758.5294117647059 | 0.6796321184810393 | 1116.0882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |

