================================================================================================
完成时间：2026-09-14 15:27:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789370679070-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 2 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 5 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:449 / P3:289 | 921.267 | 1305 | 449 | 0.894 | 0.94 | 265.5882352941176 | 0.8707810993249759 | 305 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 2 | 需复测 | P2:0 / P3:0 | P2:241 / P3:385 | 56.897 | 138 | 385 | 1.405 | 0.969 | 204.1875 | 0.7506893382352942 | 272 | 0 | 测试无效，需复测 |
| 3 | 3 | 需复测 | P2:0 / P3:0 | P2:449 / P3:225 | 54.456 | 156.5 | 449 | 0.959 | 0.951 | 242.23529411764707 | 0.7554577141808843 | 320.6470588235294 | 0 | 测试无效，需复测 |
| 4 | 4 | 需复测 | P2:0 / P3:0 | P2:305 / P3:449 | 54.095 | 140 | 449 | 0.93 | 0.96 | 357.52941176470586 | 0.8676659528907923 | 412.05882352941177 | 0 | 测试无效，需复测 |
| 5 | 5 | 需复测 | P2:0 / P3:0 | P2:209 / P3:209 | 57.424 | 120 | 209 | 0.956 | 0.963 | 251.58823529411765 | 0.8018372703412073 | 313.7647058823529 | 0 | 测试无效，需复测 |
| 6 | 6 | 需复测 | P2:0 / P3:0 | P2:481 / P3:337 | 107.613 | 318.5 | 481 | 1.393 | 0.934 | 141.57575757575756 | 0.7540348612007747 | 187.75757575757575 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-09-14 15:25:42 | 窗口结束：2026-09-14 15:26:02 | 有效采集时长：20.2秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 12 | 0 | 449 | 0 | 289 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 2 | 68 | 0 | 241 | 0 | 385 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 3 | 64 | 0 | 449 | 0 | 225 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 4 | 68 | 0 | 305 | 0 | 449 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 5 | 68 | 0 | 209 | 0 | 209 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 6 | 68 | 0 | 481 | 0 | 337 | 不合格 | 不足完整10秒 RAW 滚动窗口 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | 192 | 449 |
| 1 | P3 | - | - | 104 | 289 |
| 2 | P2 | - | - | 136 | 241 |
| 2 | P3 | - | - | 136 | 385 |
| 3 | P2 | - | - | 152 | 449 |
| 3 | P3 | - | - | 96 | 225 |
| 4 | P2 | - | - | 144 | 305 |
| 4 | P3 | - | - | 112 | 449 |
| 5 | P2 | - | - | 120 | 209 |
| 5 | P3 | - | - | 120 | 209 |
| 6 | P2 | - | - | 320 | 481 |
| 6 | P3 | - | - | 120 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 15:27:08 | 2026-09-14 15:27:08 | 2026-09-14 15:27:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 1 | - |
| 3 | 测试就绪 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 1 | - |
| 4 | 测试就绪 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 1 | - |
| 5 | 测试就绪 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:33 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 1 | - |
| 6 | 测试就绪 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:28 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 2026-09-14 15:26:34 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 68 | 1.17 | 0.95 | 265.5882352941176 | 0.8707810993249759 | 305 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 0.894 | 0.89 | 4923.117647058823 | 1.0511422865826854 | 4683.588235294118 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 156 | 0.507 | 0.974 | 4923.117647058823 | 1.1172622782309203 | 4406.411764705882 | 合格 | 指标正常 |
| 热源检测 | 2 | 68 | 1.291 | 0.968 | 204.1875 | 0.7506893382352942 | 272 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.405 | 0.954 | 1738.5294117647059 | 0.7102347823997308 | 2447.823529411765 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.057 | 0.985 | 1738.5294117647059 | 0.7102347823997308 | 2447.823529411765 | 合格 | 指标正常 |
| 热源检测 | 3 | 68 | 1.322 | 0.96 | 242.23529411764707 | 0.7554577141808843 | 320.6470588235294 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 0.959 | 0.927 | 5389.64705882353 | 1.062812467375796 | 5071.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.97 | 0.971 | 4808.058823529412 | 0.993775000303955 | 4838.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 68 | 1.196 | 0.984 | 357.52941176470586 | 0.8676659528907923 | 412.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.93 | 0.919 | 4772.0526315789475 | 1.0702195467422095 | 4458.9473684210525 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.985 | 0.982 | 5117.125 | 0.9664069877242681 | 5295 | 合格 | 指标正常 |
| 热源检测 | 5 | 64 | 1.233 | 0.991 | 251.58823529411765 | 0.8018372703412073 | 313.7647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.956 | 0.935 | 5358.529411764706 | 1.0602304469273742 | 5054.117647058823 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.012 | 0.975 | 5061.8125 | 0.9712075788463844 | 5211.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 68 | 1.346 | 0.893 | 141.57575757575756 | 0.7540348612007747 | 187.75757575757575 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.467 | 0.918 | 754 | 0.6818085106382978 | 1105.8823529411766 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.122 | 0.966 | 776.8484848484849 | 0.6818085106382978 | 1139.3939393939395 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2257.5 | 2592.5 | - | 265.5882352941176 | 0.8707810993249759 | 305 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 1633.5 | 2176 | - | 204.1875 | 0.7506893382352942 | 272 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 2059 | 2725.5 | - | 242.23529411764707 | 0.7554577141808843 | 320.6470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 3039 | 3502.5 | - | 357.52941176470586 | 0.8676659528907923 | 412.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2138.5 | 2667 | - | 251.58823529411765 | 0.8018372703412073 | 313.7647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2336 | 3098 | - | 141.57575757575756 | 0.7540348612007747 | 187.75757575757575 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41846.5 | 39810.5 | - | 4923.117647058823 | 1.0511422865826854 | 4683.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14777.5 | 20806.5 | - | 1738.5294117647059 | 0.7102347823997308 | 2447.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45812 | 43104.5 | - | 5389.64705882353 | 1.062812467375796 | 5071.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45334.5 | 42360 | - | 4772.0526315789475 | 1.0702195467422095 | 4458.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45547.5 | 42960 | - | 5358.529411764706 | 1.0602304469273742 | 5054.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12818 | 18800 | - | 754 | 0.6818085106382978 | 1105.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

