================================================================================================
完成时间：2026-09-14 15:30:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1789370851131-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.4秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_TRIGGERED_FAULT_RELAY；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:EMERGENCY_RESET_NOT_CONFIRMED；RELAY:FAULT_RELAY_ACTIVE_AT_BASELINE；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 2 | 2 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 3 | 3 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 4 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 5 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 6 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_READ_FAILED；RELAY:ALARM_COMMAND_FAILED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |

设备结果明细
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:2191 / P3:2815 | 785.563 | 1378.5 | 2815 | 0.921 | 0.949 | 345.3529411764706 | 0.8632554036171152 | 400.05882352941177 | 0 | RELAY_FUNCTIONAL_TEST_FAILED；无数据探头：P2/P3；P2RAW滚动10秒波动 0 < 下限 50；P2RAW绝对值 2191 > B上限 1100；P3RAW滚动10秒波动 0 < 下限 50；P3RAW绝对值 2815 > B上限 1100 |
| 2 | 2 | 需复测 | P2:0 / P3:0 | P2:1807 / P3:2287 | 443.041 | 1575.5 | 2287 | 1.175 | 0.951 | 214.8235294117647 | 0.7410714285714286 | 289.88235294117646 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 3 | 3 | 需复测 | P2:0 / P3:0 | P2:1999 / P3:2991 | 564.003 | 1786.5 | 2991 | 1.005 | 0.952 | 255.88888888888889 | 0.7654977563569886 | 334.27777777777777 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 4 | 4 | 需复测 | P2:0 / P3:0 | P2:3409 / P3:4193 | 675.262 | 1978.5 | 4193 | 1.015 | 0.953 | 349.47058823529414 | 0.8607649956534338 | 406 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 5 | 5 | 需复测 | P2:0 / P3:0 | P2:2721 / P3:3489 | 522.672 | 1782 | 3489 | 1.009 | 0.949 | 283.47058823529414 | 0.8074731903485255 | 351.05882352941177 | 0 | 测试无效，需复测；无数据探头：P2/P3 |
| 6 | 6 | 需复测 | P2:0 / P3:0 | P2:3233 / P3:3857 | 624.02 | 1887 | 3857 | 1.187 | 0.915 | 151.15151515151516 | 0.806206562146436 | 187.4848484848485 | 0 | 测试无效，需复测；无数据探头：P2/P3 |

噪声采集诊断
窗口开始：2026-09-14 15:28:35 | 窗口结束：2026-09-14 15:28:55 | 有效采集时长：20.5秒 | 最低采样数：5
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：180 | B类RAW滚动10秒波动上限：198 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 12 | 0 | 2191 | 0 | 2815 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 2 | 84 | 0 | 1807 | 0 | 2287 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 3 | 80 | 0 | 1999 | 0 | 2991 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 4 | 84 | 0 | 3409 | 0 | 4193 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 5 | 84 | 0 | 2721 | 0 | 3489 | 不合格 | 不足完整10秒 RAW 滚动窗口 |
| 6 | 84 | 0 | 3233 | 0 | 3857 | 不合格 | 不足完整10秒 RAW 滚动窗口 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | 1280 | 2191 |
| 1 | P3 | - | - | 1552 | 2815 |
| 2 | P2 | - | - | 1280 | 1807 |
| 2 | P3 | - | - | 1584 | 2287 |
| 3 | P2 | - | - | 1416 | 1999 |
| 3 | P3 | - | - | 1792 | 2991 |
| 4 | P2 | - | - | 1704 | 3409 |
| 4 | P3 | - | - | 1992 | 4193 |
| 5 | P2 | - | - | 1416 | 2721 |
| 5 | P3 | - | - | 1784 | 3489 |
| 6 | P2 | - | - | 1824 | 3233 |
| 6 | P3 | - | - | 1888 | 3857 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-09-14 15:29:21 | 2026-09-14 15:29:21 | 2026-09-14 15:29:21 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 1 | - |
| 3 | 模式切换成功 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-09-14 15:29:21 | 2026-09-14 15:29:21 | 2026-09-14 15:29:21 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 2026-09-14 15:29:26 | 1 | - |
| 6 | 模式切换成功 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | 2026-09-14 15:30:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 84 | 1.057 | 0.953 | 345.3529411764706 | 0.8632554036171152 | 400.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 60 | 0.921 | 0.933 | 4765.058823529412 | 1.1490538738687623 | 4146.941176470588 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 84 | 0.87 | 0.955 | 5038.529411764706 | 1.1843888274336283 | 4254.117647058823 | 合格 | 指标正常 |
| 热源检测 | 2 | 80 | 1.2 | 0.964 | 214.8235294117647 | 0.7410714285714286 | 289.88235294117646 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.176 | 0.922 | 1403.6842105263158 | 0.7048656077384571 | 1991.421052631579 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 84 | 1.061 | 0.966 | 1722 | 0.710120318261207 | 2424.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 84 | 1.301 | 0.968 | 255.88888888888889 | 0.7654977563569886 | 334.27777777777777 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 96 | 1.005 | 0.958 | 4585.368421052632 | 1.0174475638809735 | 4506.736842105263 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 84 | 0.908 | 0.93 | 5110.1875 | 0.986808438737086 | 5178.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 84 | 1.156 | 0.993 | 349.47058823529414 | 0.8607649956534338 | 406 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.015 | 0.895 | 4611.789473684211 | 1.071551734680151 | 4303.8421052631575 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 84 | 1.03 | 0.972 | 4776.058823529412 | 0.9664912865441386 | 4941.64705882353 | 合格 | 指标正常 |
| 热源检测 | 5 | 80 | 1.217 | 0.979 | 283.47058823529414 | 0.8074731903485255 | 351.05882352941177 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 96 | 1.009 | 0.915 | 1.3806318134797486 | 1.0401170179603385 | 1.3273812365719742 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 84 | 1.269 | 0.957 | 42.322087506589355 | 0.9712325949941328 | 43.57564575645756 | 合格 | 指标正常 |
| 热源检测 | 6 | 80 | 1.24 | 0.866 | 151.15151515151516 | 0.806206562146436 | 187.4848484848485 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 96 | 1.168 | 0.91 | 654.2972972972973 | 0.7111091528610034 | 920.1081081081081 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 84 | 1.122 | 0.965 | 770.6060606060606 | 0.6829228992668582 | 1128.3939393939395 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 2935.5 | 3400.5 | - | 345.3529411764706 | 0.8632554036171152 | 400.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 1826 | 2464 | - | 214.8235294117647 | 0.7410714285714286 | 289.88235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 2303 | 3008.5 | - | 242.42105263157896 | 0.7654977563569886 | 316.6842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 2970.5 | 3451 | - | 349.47058823529414 | 0.8607649956534338 | 406 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 2409.5 | 2984 | - | 283.47058823529414 | 0.8074731903485255 | 351.05882352941177 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 2494 | 3093.5 | - | 151.15151515151516 | 0.806206562146436 | 187.4848484848485 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42827.5 | 36160 | - | 5038.529411764706 | 1.1843888274336283 | 4254.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14637 | 20612 | - | 1540.7368421052631 | 0.710120318261207 | 2169.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 45423.5 | 44837 | - | 4781.421052631579 | 1.013080714588398 | 4719.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45686.5 | 43178 | - | 4809.105263157895 | 1.0580967159201444 | 4545.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 31417.5 | 45128 | 43844 | - | 1.4363969125487388 | 1.0292856491196058 | 1.3955279700803693 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 12715 | 18618.5 | - | 687.2972972972973 | 0.6829228992668582 | 1006.4054054054054 | 在线、无火警、无故障、光源就绪、同步正常 |

